    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">177942.67</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">119483.38</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">178990.78</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">118836.18</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">24193.51</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">16153.96</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">24438.91</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">15966.99</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">28050.44</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">295744.76</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">42997.93</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">8005.41</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">96605.94</td>
    <td align="right">69203.27</td>
    <td align="right">27402.66</td>
    <td align="right">0.72</td>
    <td align="right">11509.81</td>
    <td align="right">116.74</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">907501.26</td>
    <td align="right">680967.28</td>
    <td align="right">226533.98</td>
    <td align="right">0.75</td>
    <td align="right">112577.92</td>
    <td align="right">1141.83</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">130423.36</td>
    <td align="right">98393.64</td>
    <td align="right">32029.72</td>
    <td align="right">0.75</td>
    <td align="right">16340.31</td>
    <td align="right">165.73</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">20489.72</td>
    <td align="right">16784.30</td>
    <td align="right">3705.42</td>
    <td align="right">0.82</td>
    <td align="right">2918.95</td>
    <td align="right">29.61</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">6.59</td>
    <td align="right">22.48</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">6.59</td>
    <td align="right">22.48</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">06/01/2010</td>
    <td align="right">06/30/2010</td>
    <td align="right">Tuesday</td>
    <td align="right">30</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1Environment:Special Days</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/14</td>
    <td align="right">11/07</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8817366326E-002</td>
    <td align="right">3.9713709393E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4961760129E-003</td>
    <td align="right">5.9231583860E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.7870234315E-002</td>
    <td align="right">5.1400508261E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7312674162E-003</td>
    <td align="right">5.9632316908E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.5860365089E-002</td>
    <td align="right">4.8669021190E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4269795991E-003</td>
    <td align="right">5.9578403640E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_TOP</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5234272768E-002</td>
    <td align="right">5.2533769235E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9696025307E-003</td>
    <td align="right">5.9803839218E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1293306126E-002</td>
    <td align="right">1.2087264654E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0581683393</td>
    <td align="right">16.7359931232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1088313220E-002</td>
    <td align="right">1.1161003231E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4388986444E-002</td>
    <td align="right">5.3803417926E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4378296927E-002</td>
    <td align="right">5.3074113684E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1043518294E-003</td>
    <td align="right">5.9319142543E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4123300978E-002</td>
    <td align="right">5.3583637051E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0904977395E-003</td>
    <td align="right">5.9320385295E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.3481378576E-002</td>
    <td align="right">5.2498622193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0583623319E-003</td>
    <td align="right">5.9312478564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.3889738480E-002</td>
    <td align="right">5.3217551013E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0805116734E-003</td>
    <td align="right">5.9314209105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.8574900102E-002</td>
    <td align="right">5.7660255102E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1403099200E-003</td>
    <td align="right">5.9348467715E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5982963949E-002</td>
    <td align="right">5.7464675701E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0061349223E-003</td>
    <td align="right">5.9368236300E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4969390815E-002</td>
    <td align="right">5.6026896031E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9604448598E-003</td>
    <td align="right">5.9361746052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5397052430E-002</td>
    <td align="right">5.6816050874E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9984362692E-003</td>
    <td align="right">5.9361288204E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.8800109634E-002</td>
    <td align="right">6.5346955377E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0885611015E-003</td>
    <td align="right">5.9993512458E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.5354475283E-002</td>
    <td align="right">6.7818620940E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8893970362E-003</td>
    <td align="right">6.0033990736E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3553693450E-002</td>
    <td align="right">6.5822289874E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7906362800E-003</td>
    <td align="right">6.0032874260E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.7132160154E-002</td>
    <td align="right">6.7408192719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0947128936E-003</td>
    <td align="right">6.0005468953E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.8785301975E-002</td>
    <td align="right">0.1124086561</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2585129602E-002</td>
    <td align="right">0.5899893901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      801.42</td>
    <td align="right">       83.39</td>
    <td align="right">        0.00</td>
    <td align="right">     1355.17</td>
    <td align="right">      601.72</td>
    <td align="right">     2841.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.30</td>
    <td align="right">      14.10</td>
    <td align="right">      18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.40</td>
    <td align="right">     260.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">       0.30</td>
    <td align="right">      0.594</td>
    <td align="right">      0.639</td>
    <td align="right">     118.87</td>
    <td align="right">     118.87</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">       0.30</td>
    <td align="right">      0.594</td>
    <td align="right">      0.639</td>
    <td align="right">     178.31</td>
    <td align="right">     178.31</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">       0.30</td>
    <td align="right">      0.594</td>
    <td align="right">      0.639</td>
    <td align="right">     178.31</td>
    <td align="right">     178.31</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">       0.30</td>
    <td align="right">      0.594</td>
    <td align="right">      0.639</td>
    <td align="right">     118.87</td>
    <td align="right">     118.87</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      2.193</td>
    <td align="right">      3.401</td>
    <td align="right">    3563.11</td>
    <td align="right">    3563.11</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      59.42</td>
    <td align="right">      59.42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      89.13</td>
    <td align="right">      89.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      89.13</td>
    <td align="right">      89.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      59.42</td>
    <td align="right">      59.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     594.21</td>
    <td align="right">     594.21</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     891.32</td>
    <td align="right">     891.32</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     891.32</td>
    <td align="right">     891.32</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     594.21</td>
    <td align="right">     594.21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     200.61</td>
    <td align="right">      84.70</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     133.74</td>
    <td align="right">      56.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     200.61</td>
    <td align="right">      84.70</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     133.74</td>
    <td align="right">      56.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">    2006.06</td>
    <td align="right">     847.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">    1337.37</td>
    <td align="right">     564.68</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">    2006.06</td>
    <td align="right">     847.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">    1337.37</td>
    <td align="right">     564.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     200.61</td>
    <td align="right">      84.70</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     133.74</td>
    <td align="right">      56.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     200.61</td>
    <td align="right">      84.70</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">     133.74</td>
    <td align="right">      56.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      59.42</td>
    <td align="right">      59.42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      89.13</td>
    <td align="right">      89.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      89.13</td>
    <td align="right">      89.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">       0.08</td>
    <td align="right">      1.079</td>
    <td align="right">      1.287</td>
    <td align="right">      59.42</td>
    <td align="right">      59.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.358</td>
    <td align="right">    3563.11</td>
    <td align="right">    3563.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CEILING_1</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     313.42</td>
    <td align="right">     313.42</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CEILING_2</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CEILING_3</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     313.41</td>
    <td align="right">     313.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CEILING_4</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CEILING_5</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">    2532.32</td>
    <td align="right">    2532.32</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">    2532.32</td>
    <td align="right">    2532.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2532.32</td>
    <td align="right">    2532.32</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1086.40</td>
    <td align="right">    1086.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1755.08</td>
    <td align="right">    1755.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1755.08</td>
    <td align="right">    1755.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1086.40</td>
    <td align="right">    1086.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">   25323.23</td>
    <td align="right">   25323.23</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">   25323.23</td>
    <td align="right">   25323.23</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">    2532.32</td>
    <td align="right">    2532.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2532.32</td>
    <td align="right">    2532.32</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_FLOOR_1</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.42</td>
    <td align="right">     313.42</td>
    <td align="right">     225.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_FLOOR_2</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_FLOOR_3</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.41</td>
    <td align="right">     313.41</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_FLOOR_4</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_FLOOR_5</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2532.32</td>
    <td align="right">    2532.32</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_CEILING</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.965</td>
    <td align="right">      3.401</td>
    <td align="right">    3563.11</td>
    <td align="right">    3563.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_1</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    3134.20</td>
    <td align="right">    3134.20</td>
    <td align="right">     135.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_2</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2019.75</td>
    <td align="right">    2019.75</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_3</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    3134.13</td>
    <td align="right">    3134.13</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_4</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2019.75</td>
    <td align="right">    2019.75</td>
    <td align="right">     225.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_FLOOR_5</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">   25323.23</td>
    <td align="right">   25323.23</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_CEILING</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.965</td>
    <td align="right">      3.401</td>
    <td align="right">   35631.06</td>
    <td align="right">   35631.06</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     313.42</td>
    <td align="right">     313.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.42</td>
    <td align="right">     313.42</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     313.41</td>
    <td align="right">     313.41</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.41</td>
    <td align="right">     313.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.775</td>
    <td align="right">      3.401</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1755.08</td>
    <td align="right">    1755.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">    3134.20</td>
    <td align="right">    3134.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    3134.20</td>
    <td align="right">    3134.20</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1086.40</td>
    <td align="right">    1086.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">    2019.75</td>
    <td align="right">    2019.75</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2019.75</td>
    <td align="right">    2019.75</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1755.08</td>
    <td align="right">    1755.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">    3134.13</td>
    <td align="right">    3134.13</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    3134.13</td>
    <td align="right">    3134.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1086.40</td>
    <td align="right">    1086.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     177.47</td>
    <td align="right">     177.47</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">    2019.75</td>
    <td align="right">    2019.75</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2019.75</td>
    <td align="right">    2019.75</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">     313.42</td>
    <td align="right">     313.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.42</td>
    <td align="right">     313.42</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     175.51</td>
    <td align="right">     175.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">     313.41</td>
    <td align="right">     313.41</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.41</td>
    <td align="right">     313.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_EAST</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.64</td>
    <td align="right">     108.64</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">       0.30</td>
    <td align="right">      1.618</td>
    <td align="right">      3.401</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_1</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.42</td>
    <td align="right">     313.42</td>
    <td align="right">     135.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_2</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_3</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     313.41</td>
    <td align="right">     313.41</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_4</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     201.98</td>
    <td align="right">     201.98</td>
    <td align="right">     225.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_5</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">    2532.32</td>
    <td align="right">    2532.32</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    7126.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5064.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_MID INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   50646.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5064.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     626.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     403.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     626.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     403.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    6268.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    4039.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    6268.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    4039.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     626.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     403.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     626.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     403.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">     115.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.90</td>
    <td align="right">     115.90</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      77.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.27</td>
    <td align="right">      77.27</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">     115.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.90</td>
    <td align="right">     115.90</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      77.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.27</td>
    <td align="right">      77.27</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">     115.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.90</td>
    <td align="right">    1159.04</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      77.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.27</td>
    <td align="right">     772.69</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">     115.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.90</td>
    <td align="right">    1159.04</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      77.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.27</td>
    <td align="right">     772.69</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">     115.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.90</td>
    <td align="right">     115.90</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      77.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.27</td>
    <td align="right">      77.27</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">     115.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.90</td>
    <td align="right">     115.90</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      77.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.27</td>
    <td align="right">      77.27</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4636.15</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1390.85</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3245.31</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_LIGHTS</td>
    <td align="right">BASEMENT</td>
    <td align="right">BASEMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">    3563.11</td>
    <td align="right">   57508.53</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      56.02</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">    2532.32</td>
    <td align="right">   40871.70</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.81</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">CORE_MID</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">   25323.23</td>
    <td align="right">  408716.96</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     398.15</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">CORE_TOP</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">    2532.32</td>
    <td align="right">   40871.70</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.81</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     313.42</td>
    <td align="right">    5058.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     201.98</td>
    <td align="right">    3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     313.41</td>
    <td align="right">    5058.48</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     201.98</td>
    <td align="right">    3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">    3134.20</td>
    <td align="right">   50585.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      49.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">    2019.75</td>
    <td align="right">   32598.79</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      31.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">    3134.13</td>
    <td align="right">   50584.83</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      49.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">    2019.75</td>
    <td align="right">   32598.79</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      31.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     313.42</td>
    <td align="right">    5058.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     201.98</td>
    <td align="right">    3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     313.41</td>
    <td align="right">    5058.48</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.1400</td>
    <td align="right">     201.98</td>
    <td align="right">    3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.18</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16.1400</td>
    <td align="right">   46320.38</td>
    <td align="right">  747610.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     224.09</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">   61595.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.61</td>
    <td align="right">      60.61</td>
    <td align="right">      57.60</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   61595.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      57.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  327835.12</td>
    <td align="right">       5.20</td>
    <td align="right">  321881.73</td>
    <td align="right">       5.06</td>
    <td align="right">       6.59</td>
    <td align="right">      22.48</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  327835.12</td>
    <td align="right">       5.20</td>
    <td align="right">  321881.73</td>
    <td align="right">       5.06</td>
    <td align="right">       6.59</td>
    <td align="right">      22.48</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 2281813.49</td>
    <td align="right">       0.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  619903.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   77540.70</td>
    <td align="right">   96605.94</td>
    <td align="right">   69203.27</td>
    <td align="right">   27402.66</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   11509.81</td>
    <td align="right">     116.74</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  638495.99</td>
    <td align="right">  907501.26</td>
    <td align="right">  680967.28</td>
    <td align="right">  226533.98</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">  112577.92</td>
    <td align="right">    1141.83</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   90440.71</td>
    <td align="right">  130423.36</td>
    <td align="right">   98393.64</td>
    <td align="right">   32029.72</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">   16340.31</td>
    <td align="right">     165.73</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   12280.54</td>
    <td align="right">   20489.72</td>
    <td align="right">   16784.30</td>
    <td align="right">    3705.42</td>
    <td align="right">       0.82</td>
    <td align="right">-</td>
    <td align="right">    2918.95</td>
    <td align="right">      29.61</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20789.74</td>
    <td align="right">   18397.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22413.21</td>
    <td align="right">   21933.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  250673.20</td>
    <td align="right">  236249.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  111323.02</td>
    <td align="right">   59922.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30534.78</td>
    <td align="right">   16441.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20267.14</td>
    <td align="right">   10912.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30317.06</td>
    <td align="right">   16323.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20172.44</td>
    <td align="right">   10861.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  330485.72</td>
    <td align="right">  177942.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  221911.96</td>
    <td align="right">  119483.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  332432.71</td>
    <td align="right">  178990.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  220709.71</td>
    <td align="right">  118836.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   44936.20</td>
    <td align="right">   24193.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30003.82</td>
    <td align="right">   16153.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45392.08</td>
    <td align="right">   24438.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29656.49</td>
    <td align="right">   15966.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   38902.12</td>
    <td align="right">   28050.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  410157.44</td>
    <td align="right">  295744.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   59632.24</td>
    <td align="right">   42997.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11102.41</td>
    <td align="right">    8005.41</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       4.20</td>
    <td align="right">    7069.63</td>
    <td align="right">    1683.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.18</td>
    <td align="right">Fan Energy</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1017.59</td>
    <td align="right">      44.28</td>
    <td align="right">   72968.13</td>
    <td align="right">    1647.92</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">Fan Energy</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       6.44</td>
    <td align="right">   10836.88</td>
    <td align="right">    1683.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">Fan Energy</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       1.20</td>
    <td align="right">    2030.73</td>
    <td align="right">    1694.29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.32</td>
    <td align="right">Fan Energy</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.023395</td>
    <td align="right">    5977.20</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.049960</td>
    <td align="right">   13128.75</td>
    <td align="right">  262786.81</td>
    <td align="right">       0.88</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.000269</td>
    <td align="right">      72.71</td>
    <td align="right">  270515.84</td>
    <td align="right">       0.85</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.033108</td>
    <td align="right">    8750.22</td>
    <td align="right">  264297.08</td>
    <td align="right">       0.87</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.76</td>
    <td align="right">  845000.00</td>
    <td align="right">       0.78</td>
    <td align="right">       0.88</td>
    <td align="right">       0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.199</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 23:10:00</td>
    <td align="right">     100.00</td>
    <td align="right">      38.28</td>
    <td align="right">    0.04462</td>
    <td align="right">      17.56</td>
    <td align="right">    0.00941</td>
    <td align="right">      1.199</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.704</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     100.00</td>
    <td align="right">      47.93</td>
    <td align="right">    0.07742</td>
    <td align="right">      22.80</td>
    <td align="right">    0.00941</td>
    <td align="right">      1.704</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">     17.037</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 22:10:00</td>
    <td align="right">     100.00</td>
    <td align="right">      72.26</td>
    <td align="right">    0.32283</td>
    <td align="right">      18.55</td>
    <td align="right">    0.00941</td>
    <td align="right">     17.037</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.704</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 22:05:00</td>
    <td align="right">     100.00</td>
    <td align="right">      50.96</td>
    <td align="right">    0.09188</td>
    <td align="right">      18.63</td>
    <td align="right">    0.00941</td>
    <td align="right">      1.704</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.211</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     100.00</td>
    <td align="right">      43.40</td>
    <td align="right">    0.02022</td>
    <td align="right">      28.09</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.136</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 12:35:00</td>
    <td align="right">     100.00</td>
    <td align="right">      43.44</td>
    <td align="right">    0.01882</td>
    <td align="right">      27.12</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.211</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">     100.00</td>
    <td align="right">      43.24</td>
    <td align="right">    0.02025</td>
    <td align="right">      28.02</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.136</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">     100.00</td>
    <td align="right">      43.12</td>
    <td align="right">    0.01997</td>
    <td align="right">      28.02</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      2.109</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">     100.00</td>
    <td align="right">      58.58</td>
    <td align="right">    0.02053</td>
    <td align="right">      26.89</td>
    <td align="right">    0.00942</td>
    <td align="right">      2.109</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.359</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">     100.00</td>
    <td align="right">      57.98</td>
    <td align="right">    0.01863</td>
    <td align="right">      26.66</td>
    <td align="right">    0.00942</td>
    <td align="right">      1.359</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      2.109</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">     100.00</td>
    <td align="right">      57.86</td>
    <td align="right">    0.02044</td>
    <td align="right">      27.36</td>
    <td align="right">    0.00942</td>
    <td align="right">      2.109</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.359</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">     100.00</td>
    <td align="right">      57.28</td>
    <td align="right">    0.02020</td>
    <td align="right">      27.08</td>
    <td align="right">    0.00942</td>
    <td align="right">      1.359</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.211</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     100.00</td>
    <td align="right">      46.34</td>
    <td align="right">    0.02020</td>
    <td align="right">      28.09</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.136</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">     100.00</td>
    <td align="right">      46.43</td>
    <td align="right">    0.01770</td>
    <td align="right">      25.06</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.211</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 19:25:00</td>
    <td align="right">     100.00</td>
    <td align="right">      43.26</td>
    <td align="right">    0.02094</td>
    <td align="right">      22.15</td>
    <td align="right">    0.00941</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.136</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">     100.00</td>
    <td align="right">      44.74</td>
    <td align="right">    0.01996</td>
    <td align="right">      28.02</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">   13612.92</td>
    <td align="right">   18105.18</td>
    <td align="right">       5.08</td>
    <td align="right">      0.385</td>
    <td align="right">      1.199</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:55:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      1.199</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   14675.95</td>
    <td align="right">   19519.01</td>
    <td align="right">       7.71</td>
    <td align="right">      0.415</td>
    <td align="right">      1.704</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      1.704</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">  164138.34</td>
    <td align="right">  218303.99</td>
    <td align="right">      86.21</td>
    <td align="right">      4.642</td>
    <td align="right">     17.037</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">     17.037</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   72893.21</td>
    <td align="right">   96947.98</td>
    <td align="right">      38.28</td>
    <td align="right">      2.062</td>
    <td align="right">      2.742</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      1.704</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">   20012.02</td>
    <td align="right">   26615.99</td>
    <td align="right">      84.92</td>
    <td align="right">      0.566</td>
    <td align="right">      0.752</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00608</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">   13282.94</td>
    <td align="right">   17666.31</td>
    <td align="right">      87.47</td>
    <td align="right">      0.376</td>
    <td align="right">      0.499</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00607</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">   19869.36</td>
    <td align="right">   26426.25</td>
    <td align="right">      84.32</td>
    <td align="right">      0.562</td>
    <td align="right">      0.747</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00607</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">   13220.89</td>
    <td align="right">   17583.78</td>
    <td align="right">      87.06</td>
    <td align="right">      0.374</td>
    <td align="right">      0.497</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00607</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">  216590.85</td>
    <td align="right">  288065.84</td>
    <td align="right">     919.11</td>
    <td align="right">      6.123</td>
    <td align="right">      8.144</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00618</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      2.109</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">  145436.25</td>
    <td align="right">  193430.22</td>
    <td align="right">     957.69</td>
    <td align="right">      4.111</td>
    <td align="right">      5.468</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00619</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      1.359</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">  217866.56</td>
    <td align="right">  289762.53</td>
    <td align="right">     924.54</td>
    <td align="right">      6.159</td>
    <td align="right">      8.192</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00619</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      2.109</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">  144648.51</td>
    <td align="right">  192382.51</td>
    <td align="right">     952.51</td>
    <td align="right">      4.089</td>
    <td align="right">      5.439</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00618</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      1.359</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">   29447.67</td>
    <td align="right">   39165.41</td>
    <td align="right">     124.96</td>
    <td align="right">      0.832</td>
    <td align="right">      1.107</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00655</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">   19662.40</td>
    <td align="right">   26150.99</td>
    <td align="right">     129.48</td>
    <td align="right">      0.556</td>
    <td align="right">      0.739</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00655</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">   29746.36</td>
    <td align="right">   39562.66</td>
    <td align="right">     126.23</td>
    <td align="right">      0.841</td>
    <td align="right">      1.118</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00656</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.211</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">   19434.83</td>
    <td align="right">   25848.32</td>
    <td align="right">     127.98</td>
    <td align="right">      0.549</td>
    <td align="right">      0.731</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00654</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       2.40</td>
    <td align="right">       2.40</td>
    <td align="right">       4.20</td>
    <td align="right">       4.20</td>
    <td align="right">     2.3971</td>
    <td align="right">     4.1997</td>
    <td align="right">     4.1997</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      23.97</td>
    <td align="right">      23.97</td>
    <td align="right">      44.28</td>
    <td align="right">      44.28</td>
    <td align="right">    23.9714</td>
    <td align="right">    44.2789</td>
    <td align="right">    44.2789</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       2.40</td>
    <td align="right">       2.40</td>
    <td align="right">       6.44</td>
    <td align="right">       6.44</td>
    <td align="right">     2.3971</td>
    <td align="right">     6.4376</td>
    <td align="right">     6.4376</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">       1.20</td>
    <td align="right">       1.20</td>
    <td align="right">       1.20</td>
    <td align="right">       1.20</td>
    <td align="right">     1.1986</td>
    <td align="right">     1.1986</td>
    <td align="right">     1.1986</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">  20789.741</td>
    <td align="right">  20789.741</td>
    <td align="right">   0.359571</td>
    <td align="right"> 0.00045519</td>
    <td align="right">    509.089</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:55:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:55:00</td>
    <td align="right">   20789.74</td>
    <td align="right">   20789.74</td>
    <td align="right">   0.359571</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   18105.18</td>
    <td align="right">       0.00</td>
    <td align="right">   18426.95</td>
    <td align="right">   18426.95</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">  22413.206</td>
    <td align="right">  22413.206</td>
    <td align="right">   0.511099</td>
    <td align="right"> 0.00049073</td>
    <td align="right">    548.844</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">   22413.21</td>
    <td align="right">   22413.21</td>
    <td align="right">   0.511099</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   19519.01</td>
    <td align="right">       0.00</td>
    <td align="right">   21960.14</td>
    <td align="right">   21960.14</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right"> 250673.203</td>
    <td align="right"> 250673.203</td>
    <td align="right">   5.110986</td>
    <td align="right"> 0.00548842</td>
    <td align="right">   6138.362</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">  250673.20</td>
    <td align="right">  250673.20</td>
    <td align="right">   5.110986</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">  218303.99</td>
    <td align="right">       0.00</td>
    <td align="right">  236570.79</td>
    <td align="right">  236570.79</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right"> 111323.020</td>
    <td align="right"> 111323.020</td>
    <td align="right">   0.822602</td>
    <td align="right"> 0.00243739</td>
    <td align="right">   2726.023</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">  111323.02</td>
    <td align="right">  111323.02</td>
    <td align="right">   0.822602</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   96947.98</td>
    <td align="right">       0.00</td>
    <td align="right">   60098.55</td>
    <td align="right">   60098.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">  30534.780</td>
    <td align="right">  30534.780</td>
    <td align="right">   0.225733</td>
    <td align="right"> 0.00066855</td>
    <td align="right">    747.560</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   30534.78</td>
    <td align="right">   30534.78</td>
    <td align="right">   0.225733</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607964</td>
    <td align="right">    39.1753</td>
    <td align="right">   26615.99</td>
    <td align="right">       0.00</td>
    <td align="right">   16489.34</td>
    <td align="right">   16489.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">  20267.138</td>
    <td align="right">  20267.138</td>
    <td align="right">   0.149828</td>
    <td align="right"> 0.00044374</td>
    <td align="right">    496.184</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   20267.14</td>
    <td align="right">   20267.14</td>
    <td align="right">   0.149828</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607380</td>
    <td align="right">    39.1388</td>
    <td align="right">   17666.31</td>
    <td align="right">       0.00</td>
    <td align="right">   10944.63</td>
    <td align="right">   10944.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">  30317.063</td>
    <td align="right">  30317.063</td>
    <td align="right">   0.224124</td>
    <td align="right"> 0.00066378</td>
    <td align="right">    742.229</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   30317.06</td>
    <td align="right">   30317.06</td>
    <td align="right">   0.224124</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607012</td>
    <td align="right">    39.1144</td>
    <td align="right">   26426.25</td>
    <td align="right">       0.00</td>
    <td align="right">   16371.79</td>
    <td align="right">   16371.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">  20172.439</td>
    <td align="right">  20172.439</td>
    <td align="right">   0.149128</td>
    <td align="right"> 0.00044167</td>
    <td align="right">    493.866</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   20172.44</td>
    <td align="right">   20172.44</td>
    <td align="right">   0.149128</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00606756</td>
    <td align="right">    39.0989</td>
    <td align="right">   17583.78</td>
    <td align="right">       0.00</td>
    <td align="right">   10893.50</td>
    <td align="right">   10893.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right"> 330485.717</td>
    <td align="right"> 330485.717</td>
    <td align="right">   2.443109</td>
    <td align="right"> 0.00723590</td>
    <td align="right">   8091.121</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  330485.72</td>
    <td align="right">  330485.72</td>
    <td align="right">   2.443109</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00618253</td>
    <td align="right">    39.8320</td>
    <td align="right">  288065.84</td>
    <td align="right">       0.00</td>
    <td align="right">  178465.45</td>
    <td align="right">  178465.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right"> 221911.962</td>
    <td align="right"> 221911.962</td>
    <td align="right">   1.640476</td>
    <td align="right"> 0.00485870</td>
    <td align="right">   5432.969</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  221911.96</td>
    <td align="right">  221911.96</td>
    <td align="right">   1.640476</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00619177</td>
    <td align="right">    39.8918</td>
    <td align="right">  193430.22</td>
    <td align="right">       0.00</td>
    <td align="right">  119834.41</td>
    <td align="right">  119834.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right"> 332432.707</td>
    <td align="right"> 332432.707</td>
    <td align="right">   2.457498</td>
    <td align="right"> 0.00727853</td>
    <td align="right">   8138.796</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  332432.71</td>
    <td align="right">  332432.71</td>
    <td align="right">   2.457498</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00619008</td>
    <td align="right">    39.8802</td>
    <td align="right">  289762.53</td>
    <td align="right">       0.00</td>
    <td align="right">  179516.63</td>
    <td align="right">  179516.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right"> 220709.713</td>
    <td align="right"> 220709.713</td>
    <td align="right">   1.631591</td>
    <td align="right"> 0.00483238</td>
    <td align="right">   5403.530</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  220709.71</td>
    <td align="right">  220709.71</td>
    <td align="right">   1.631591</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00618479</td>
    <td align="right">    39.8473</td>
    <td align="right">  192382.51</td>
    <td align="right">       0.00</td>
    <td align="right">  119185.31</td>
    <td align="right">  119185.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">  44936.198</td>
    <td align="right">  44936.198</td>
    <td align="right">   0.332161</td>
    <td align="right"> 0.00098387</td>
    <td align="right">   1100.197</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   44936.20</td>
    <td align="right">   44936.20</td>
    <td align="right">   0.332161</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00655097</td>
    <td align="right">    42.1818</td>
    <td align="right">   39165.41</td>
    <td align="right">       0.00</td>
    <td align="right">   24264.59</td>
    <td align="right">   24264.59</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">  30003.822</td>
    <td align="right">  30003.822</td>
    <td align="right">   0.221783</td>
    <td align="right"> 0.00065693</td>
    <td align="right">    734.600</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   30003.82</td>
    <td align="right">   30003.82</td>
    <td align="right">   0.221783</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00655270</td>
    <td align="right">    42.1938</td>
    <td align="right">   26150.99</td>
    <td align="right">       0.00</td>
    <td align="right">   16201.42</td>
    <td align="right">   16201.42</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">  45392.077</td>
    <td align="right">  45392.077</td>
    <td align="right">   0.335530</td>
    <td align="right"> 0.00099385</td>
    <td align="right">   1111.360</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   45392.08</td>
    <td align="right">   45392.08</td>
    <td align="right">   0.335530</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00656217</td>
    <td align="right">    42.2532</td>
    <td align="right">   39562.66</td>
    <td align="right">       0.00</td>
    <td align="right">   24510.71</td>
    <td align="right">   24510.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">  29656.491</td>
    <td align="right">  29656.491</td>
    <td align="right">   0.219217</td>
    <td align="right"> 0.00064932</td>
    <td align="right">    726.095</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   29656.49</td>
    <td align="right">   29656.49</td>
    <td align="right">   0.219217</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00653972</td>
    <td align="right">    42.1110</td>
    <td align="right">   25848.32</td>
    <td align="right">       0.00</td>
    <td align="right">   16013.90</td>
    <td align="right">   16013.90</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  77540.702</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.199709</td>
    <td align="right"> 0.00276957</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">   77540.70</td>
    <td align="right">   65766.31</td>
    <td align="right">   4.199709</td>
    <td align="right">      24.27</td>
    <td align="right">      17.18</td>
    <td align="right"> 0.00941685</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.27</td>
    <td align="right"> 0.00941685</td>
    <td align="right">      17.18</td>
    <td align="right">    57.0787</td>
    <td align="right">      44.06</td>
    <td align="right"> 0.03109259</td>
    <td align="right">    52.4123</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   78013.97</td>
    <td align="right">   63790.40</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  38902.120</td>
    <td align="right">  38902.120</td>
    <td align="right">   1.259913</td>
    <td align="right"> 0.00085175</td>
    <td align="right">    551.410</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   38902.12</td>
    <td align="right">   38902.12</td>
    <td align="right">   1.259913</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">   190.2622</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729602</td>
    <td align="right">    46.8936</td>
    <td align="right">   55996.40</td>
    <td align="right">       0.00</td>
    <td align="right">   28021.01</td>
    <td align="right">   28021.01</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right"> 638495.991</td>
    <td align="right">   -999.000</td>
    <td align="right">  44.278868</td>
    <td align="right"> 0.02280560</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">  638495.99</td>
    <td align="right">  515495.25</td>
    <td align="right">  44.278868</td>
    <td align="right">      21.00</td>
    <td align="right">      16.03</td>
    <td align="right"> 0.00941169</td>
    <td align="right">      11.45</td>
    <td align="right">      11.45</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00941169</td>
    <td align="right">      16.03</td>
    <td align="right">    54.1373</td>
    <td align="right">      60.29</td>
    <td align="right"> 0.07886665</td>
    <td align="right">    56.0039</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  642801.16</td>
    <td align="right">  497245.70</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right"> 410157.444</td>
    <td align="right"> 410157.444</td>
    <td align="right">  13.283661</td>
    <td align="right"> 0.00898029</td>
    <td align="right">   5813.695</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  410157.44</td>
    <td align="right">  410157.44</td>
    <td align="right">  13.283661</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">   180.4576</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736780</td>
    <td align="right">    47.3495</td>
    <td align="right"> 6351626.00</td>
    <td align="right">       0.00</td>
    <td align="right">  295434.48</td>
    <td align="right">  295434.48</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">  90440.713</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.437645</td>
    <td align="right"> 0.00323033</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">   90440.71</td>
    <td align="right">   72525.68</td>
    <td align="right">   6.437645</td>
    <td align="right">      20.67</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.00941116</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.67</td>
    <td align="right"> 0.00941116</td>
    <td align="right">      15.91</td>
    <td align="right">    37.2363</td>
    <td align="right">      44.76</td>
    <td align="right"> 0.03213380</td>
    <td align="right">    52.1457</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   91067.65</td>
    <td align="right">   69873.44</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">  59632.240</td>
    <td align="right">  59632.240</td>
    <td align="right">   1.931294</td>
    <td align="right"> 0.00130563</td>
    <td align="right">    845.245</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   59632.24</td>
    <td align="right">   59632.24</td>
    <td align="right">   1.931294</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">   124.1209</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764409</td>
    <td align="right">    49.1009</td>
    <td align="right">  116874.09</td>
    <td align="right">       0.00</td>
    <td align="right">   42952.82</td>
    <td align="right">   42952.82</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">  12280.538</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.198569</td>
    <td align="right"> 0.00043863</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">   12280.54</td>
    <td align="right">    8959.71</td>
    <td align="right">   1.198569</td>
    <td align="right">      17.56</td>
    <td align="right">      14.77</td>
    <td align="right"> 0.00940626</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      17.56</td>
    <td align="right"> 0.00940626</td>
    <td align="right">      14.77</td>
    <td align="right">   100.0000</td>
    <td align="right">      38.19</td>
    <td align="right"> 0.04438874</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12378.41</td>
    <td align="right">    8600.52</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">  11102.407</td>
    <td align="right">  11102.407</td>
    <td align="right">   0.359571</td>
    <td align="right"> 0.00024308</td>
    <td align="right">    157.369</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">   11102.41</td>
    <td align="right">   11102.41</td>
    <td align="right">   0.359571</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">   333.3333</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   13568.16</td>
    <td align="right">       0.00</td>
    <td align="right">    7997.01</td>
    <td align="right">    7997.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20789.741</td>
    <td align="right">  20789.741</td>
    <td align="right">   0.359571</td>
    <td align="right"> 0.00045519</td>
    <td align="right">    509.089</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     0.8931</td>
    <td align="right">   0.911106</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:55:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20789.74</td>
    <td align="right">   20789.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42991150</td>
    <td align="right">   0.359571</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.45513945</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   20789.74</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   18105.18</td>
    <td align="right">       0.00</td>
    <td align="right">   18426.95</td>
    <td align="right">   18426.95</td>
    <td align="right"> 0.42991150</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      58.63</td>
    <td align="right">      26.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    79796.9</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  22413.206</td>
    <td align="right">  22413.206</td>
    <td align="right">   0.511099</td>
    <td align="right"> 0.00049073</td>
    <td align="right">    548.844</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     0.9629</td>
    <td align="right">   0.982254</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22413.21</td>
    <td align="right">   22413.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.61108194</td>
    <td align="right">   0.511099</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.49068116</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   22413.21</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   19519.01</td>
    <td align="right">       0.00</td>
    <td align="right">   21960.14</td>
    <td align="right">   21960.14</td>
    <td align="right"> 0.61108194</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      51.84</td>
    <td align="right">      24.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    72871.2</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 250673.203</td>
    <td align="right"> 250673.203</td>
    <td align="right">   5.110986</td>
    <td align="right"> 0.00548842</td>
    <td align="right">   6138.362</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">    10.7690</td>
    <td align="right">  10.985701</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">  250673.20</td>
    <td align="right">  250673.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.11081942</td>
    <td align="right">   5.110986</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 5.48786348</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  250673.20</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">  218303.99</td>
    <td align="right">       0.00</td>
    <td align="right">  236570.79</td>
    <td align="right">  236570.79</td>
    <td align="right"> 6.11081942</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      54.57</td>
    <td align="right">      25.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    75648.2</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 111323.020</td>
    <td align="right"> 111323.020</td>
    <td align="right">   0.822602</td>
    <td align="right"> 0.00243739</td>
    <td align="right">   2726.023</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     4.7825</td>
    <td align="right">   4.878708</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">  111323.02</td>
    <td align="right">  111323.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.98352328</td>
    <td align="right">   0.822602</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 2.43713939</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  111323.02</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   96947.98</td>
    <td align="right">       0.00</td>
    <td align="right">   60098.55</td>
    <td align="right">   60098.55</td>
    <td align="right"> 0.98352328</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98040.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  30534.780</td>
    <td align="right">  30534.780</td>
    <td align="right">   0.225733</td>
    <td align="right"> 0.00066855</td>
    <td align="right">    747.560</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     1.3118</td>
    <td align="right">   1.338180</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30534.78</td>
    <td align="right">   30534.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26989214</td>
    <td align="right">   0.225733</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.66848273</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   30534.78</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607964</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607964</td>
    <td align="right">    39.1753</td>
    <td align="right">   26615.99</td>
    <td align="right">       0.00</td>
    <td align="right">   16489.34</td>
    <td align="right">   16489.34</td>
    <td align="right"> 0.26989214</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98030.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20267.138</td>
    <td align="right">  20267.138</td>
    <td align="right">   0.149828</td>
    <td align="right"> 0.00044374</td>
    <td align="right">    496.184</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     0.8707</td>
    <td align="right">   0.888203</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20267.14</td>
    <td align="right">   20267.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17913829</td>
    <td align="right">   0.149828</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.44369835</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   20267.14</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607380</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607380</td>
    <td align="right">    39.1388</td>
    <td align="right">   17666.31</td>
    <td align="right">       0.00</td>
    <td align="right">   10944.63</td>
    <td align="right">   10944.63</td>
    <td align="right"> 0.17913829</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.51</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98030.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  30317.063</td>
    <td align="right">  30317.063</td>
    <td align="right">   0.224124</td>
    <td align="right"> 0.00066378</td>
    <td align="right">    742.229</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     1.3024</td>
    <td align="right">   1.328639</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30317.06</td>
    <td align="right">   30317.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26796837</td>
    <td align="right">   0.224124</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.66371635</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   30317.06</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607012</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607012</td>
    <td align="right">    39.1144</td>
    <td align="right">   26426.25</td>
    <td align="right">       0.00</td>
    <td align="right">   16371.79</td>
    <td align="right">   16371.79</td>
    <td align="right"> 0.26796837</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.51</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98030.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20172.439</td>
    <td align="right">  20172.439</td>
    <td align="right">   0.149128</td>
    <td align="right"> 0.00044167</td>
    <td align="right">    493.866</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     0.8666</td>
    <td align="right">   0.884053</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20172.44</td>
    <td align="right">   20172.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17830153</td>
    <td align="right">   0.149128</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.44162516</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   20172.44</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00606756</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00606756</td>
    <td align="right">    39.0989</td>
    <td align="right">   17583.78</td>
    <td align="right">       0.00</td>
    <td align="right">   10893.50</td>
    <td align="right">   10893.50</td>
    <td align="right"> 0.17830153</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.51</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98030.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 330485.717</td>
    <td align="right"> 330485.717</td>
    <td align="right">   2.443109</td>
    <td align="right"> 0.00723590</td>
    <td align="right">   8091.121</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">    14.1977</td>
    <td align="right">  14.483468</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  330485.72</td>
    <td align="right">  330485.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.92104084</td>
    <td align="right">   2.443109</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 7.23515907</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  330485.72</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00618253</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00618253</td>
    <td align="right">    39.8320</td>
    <td align="right">  288065.84</td>
    <td align="right">       0.00</td>
    <td align="right">  178465.45</td>
    <td align="right">  178465.45</td>
    <td align="right"> 2.92104084</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98031.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 221911.962</td>
    <td align="right"> 221911.962</td>
    <td align="right">   1.640476</td>
    <td align="right"> 0.00485870</td>
    <td align="right">   5432.969</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     9.5334</td>
    <td align="right">   9.725245</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  221911.96</td>
    <td align="right">  221911.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.96139331</td>
    <td align="right">   1.640476</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 4.85820797</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  221911.96</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00619177</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00619177</td>
    <td align="right">    39.8918</td>
    <td align="right">  193430.22</td>
    <td align="right">       0.00</td>
    <td align="right">  119834.41</td>
    <td align="right">  119834.41</td>
    <td align="right"> 1.96139331</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98031.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 332432.707</td>
    <td align="right"> 332432.707</td>
    <td align="right">   2.457498</td>
    <td align="right"> 0.00727853</td>
    <td align="right">   8138.796</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">    14.2814</td>
    <td align="right">  14.568794</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  332432.71</td>
    <td align="right">  332432.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.93824435</td>
    <td align="right">   2.457498</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 7.27778355</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  332432.71</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00619008</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00619008</td>
    <td align="right">    39.8802</td>
    <td align="right">  289762.53</td>
    <td align="right">       0.00</td>
    <td align="right">  179516.63</td>
    <td align="right">  179516.63</td>
    <td align="right"> 2.93824435</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98031.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 220709.713</td>
    <td align="right"> 220709.713</td>
    <td align="right">   1.631591</td>
    <td align="right"> 0.00483238</td>
    <td align="right">   5403.530</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     9.4817</td>
    <td align="right">   9.672557</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  220709.71</td>
    <td align="right">  220709.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.95077030</td>
    <td align="right">   1.631591</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 4.83188774</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  220709.71</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00618479</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00618479</td>
    <td align="right">    39.8473</td>
    <td align="right">  192382.51</td>
    <td align="right">       0.00</td>
    <td align="right">  119185.31</td>
    <td align="right">  119185.31</td>
    <td align="right"> 1.95077030</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98031.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  44936.198</td>
    <td align="right">  44936.198</td>
    <td align="right">   0.332161</td>
    <td align="right"> 0.00098387</td>
    <td align="right">   1100.197</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     1.9305</td>
    <td align="right">   1.969319</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44936.20</td>
    <td align="right">   44936.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39714004</td>
    <td align="right">   0.332161</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.98376577</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   44936.20</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00655097</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00655097</td>
    <td align="right">    42.1818</td>
    <td align="right">   39165.41</td>
    <td align="right">       0.00</td>
    <td align="right">   24264.59</td>
    <td align="right">   24264.59</td>
    <td align="right"> 0.39714004</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98033.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  30003.822</td>
    <td align="right">  30003.822</td>
    <td align="right">   0.221783</td>
    <td align="right"> 0.00065693</td>
    <td align="right">    734.600</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     1.2890</td>
    <td align="right">   1.314911</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30003.82</td>
    <td align="right">   30003.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26516961</td>
    <td align="right">   0.221783</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.65685872</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   30003.82</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00655270</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00655270</td>
    <td align="right">    42.1938</td>
    <td align="right">   26150.99</td>
    <td align="right">       0.00</td>
    <td align="right">   16201.42</td>
    <td align="right">   16201.42</td>
    <td align="right"> 0.26516961</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98033.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  45392.077</td>
    <td align="right">  45392.077</td>
    <td align="right">   0.335530</td>
    <td align="right"> 0.00099385</td>
    <td align="right">   1111.360</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     1.9501</td>
    <td align="right">   1.989298</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   45392.08</td>
    <td align="right">   45392.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40116799</td>
    <td align="right">   0.335530</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.99374612</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   45392.08</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00656217</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00656217</td>
    <td align="right">    42.2532</td>
    <td align="right">   39562.66</td>
    <td align="right">       0.00</td>
    <td align="right">   24510.71</td>
    <td align="right">   24510.71</td>
    <td align="right"> 0.40116799</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98033.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29656.491</td>
    <td align="right">  29656.491</td>
    <td align="right">   0.219217</td>
    <td align="right"> 0.00064932</td>
    <td align="right">    726.095</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     1.2740</td>
    <td align="right">   1.299690</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29656.49</td>
    <td align="right">   29656.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26210075</td>
    <td align="right">   0.219217</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.64925478</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   29656.49</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00653972</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00653972</td>
    <td align="right">    42.1110</td>
    <td align="right">   25848.32</td>
    <td align="right">       0.00</td>
    <td align="right">   16013.90</td>
    <td align="right">   16013.90</td>
    <td align="right"> 0.26210075</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      76.52</td>
    <td align="right">      30.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    98033.0</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  77540.702</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.199709</td>
    <td align="right"> 0.00276957</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.3455</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.199709</td>
    <td align="right"> 5.02127422</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">23.39292280</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  818757.94</td>
    <td align="right">     9.4705</td>
    <td align="right">  11.838160</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   77540.70</td>
    <td align="right">   65766.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.02127422</td>
    <td align="right">   4.199709</td>
    <td align="right">      24.27</td>
    <td align="right">      17.18</td>
    <td align="right"> 0.00941685</td>
    <td align="right">    48359.0</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32916.6</td>
    <td align="right"> 2.76929168</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">   7069.628</td>
    <td align="right">   70471.07</td>
    <td align="right">      24.27</td>
    <td align="right"> 0.00941685</td>
    <td align="right">      17.18</td>
    <td align="right"> 2.39713807</td>
    <td align="right">    57.0787</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      44.06</td>
    <td align="right"> 0.03109259</td>
    <td align="right">    52.4123</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   78013.97</td>
    <td align="right">   63790.40</td>
    <td align="right"> 5.02127422</td>
    <td align="right">      24.27</td>
    <td align="right">      17.26</td>
    <td align="right"> 0.00941685</td>
    <td align="right">    48359.0</td>
    <td align="right">      11.84</td>
    <td align="right">      11.49</td>
    <td align="right"> 0.00829410</td>
    <td align="right">    32822.4</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  38902.120</td>
    <td align="right">  38902.120</td>
    <td align="right">   1.259913</td>
    <td align="right"> 0.00085175</td>
    <td align="right">    551.410</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.199709</td>
    <td align="right"> 5.02127422</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     1.6712</td>
    <td align="right">   1.704877</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   38902.12</td>
    <td align="right">   38902.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.50638227</td>
    <td align="right">   1.259913</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    -4670.0</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 0.85166472</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   38902.12</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 2.39713807</td>
    <td align="right">   190.2622</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00685484</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729602</td>
    <td align="right">    46.8936</td>
    <td align="right">   55996.40</td>
    <td align="right">       0.00</td>
    <td align="right">   28021.01</td>
    <td align="right">   28021.01</td>
    <td align="right"> 1.50638227</td>
    <td align="right">      16.60</td>
    <td align="right">       6.33</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    21137.7</td>
    <td align="right">      35.05</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    39739.3</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 638495.991</td>
    <td align="right">   -999.000</td>
    <td align="right">  44.278868</td>
    <td align="right"> 0.02280560</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.3359</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  44.278868</td>
    <td align="right">52.94089404</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">23.39292280</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  818757.94</td>
    <td align="right">    77.9835</td>
    <td align="right">  97.479358</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">  638495.99</td>
    <td align="right">  515495.25</td>
    <td align="right">     1.0000</td>
    <td align="right">52.94089404</td>
    <td align="right">  44.278868</td>
    <td align="right">      21.00</td>
    <td align="right">      16.03</td>
    <td align="right"> 0.00941169</td>
    <td align="right">    45006.7</td>
    <td align="right">      11.45</td>
    <td align="right">      11.45</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32946.2</td>
    <td align="right">22.80327099</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">  72968.133</td>
    <td align="right">  565527.86</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00941169</td>
    <td align="right">      16.03</td>
    <td align="right">23.97138068</td>
    <td align="right">    54.1373</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      60.29</td>
    <td align="right"> 0.07886665</td>
    <td align="right">    56.0039</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  642801.16</td>
    <td align="right">  497245.70</td>
    <td align="right">52.94089404</td>
    <td align="right">      21.00</td>
    <td align="right">      16.11</td>
    <td align="right"> 0.00941169</td>
    <td align="right">    45006.7</td>
    <td align="right">      11.81</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00832192</td>
    <td align="right">    32864.9</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 410157.444</td>
    <td align="right"> 410157.444</td>
    <td align="right">  13.283661</td>
    <td align="right"> 0.00898029</td>
    <td align="right">   5813.695</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  44.278868</td>
    <td align="right">52.94089404</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">    17.6204</td>
    <td align="right">  17.975064</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  410157.44</td>
    <td align="right">  410157.44</td>
    <td align="right">     1.0000</td>
    <td align="right">15.88226821</td>
    <td align="right">  13.283661</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    -4670.0</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 8.97937248</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  410157.44</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">23.97138068</td>
    <td align="right">   180.4576</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00688463</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736780</td>
    <td align="right">    47.3495</td>
    <td align="right"> 6351626.00</td>
    <td align="right">       0.00</td>
    <td align="right">  295434.48</td>
    <td align="right">  295434.48</td>
    <td align="right">15.88226821</td>
    <td align="right">      16.60</td>
    <td align="right">       6.33</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    21137.7</td>
    <td align="right">      35.05</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    39739.3</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  90440.713</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.437645</td>
    <td align="right"> 0.00323033</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.3349</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.437645</td>
    <td align="right"> 7.69700554</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">23.39292280</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  818757.94</td>
    <td align="right">    11.0461</td>
    <td align="right">  13.807609</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   90440.71</td>
    <td align="right">   72525.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.69700554</td>
    <td align="right">   6.437645</td>
    <td align="right">      20.67</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.00941116</td>
    <td align="right">    44666.7</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32916.6</td>
    <td align="right"> 3.23000321</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">  10836.884</td>
    <td align="right">   79603.83</td>
    <td align="right">      20.67</td>
    <td align="right"> 0.00941116</td>
    <td align="right">      15.91</td>
    <td align="right"> 2.39713807</td>
    <td align="right">    37.2363</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      44.76</td>
    <td align="right"> 0.03213380</td>
    <td align="right">    52.1457</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   91067.65</td>
    <td align="right">   69873.44</td>
    <td align="right"> 7.69700554</td>
    <td align="right">      20.67</td>
    <td align="right">      15.99</td>
    <td align="right"> 0.00941116</td>
    <td align="right">    44666.7</td>
    <td align="right">      11.79</td>
    <td align="right">      11.50</td>
    <td align="right"> 0.00831972</td>
    <td align="right">    32835.1</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  59632.240</td>
    <td align="right">  59632.240</td>
    <td align="right">   1.931294</td>
    <td align="right"> 0.00130563</td>
    <td align="right">    845.245</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.437645</td>
    <td align="right"> 7.69700554</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     2.5618</td>
    <td align="right">   2.613370</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   59632.24</td>
    <td align="right">   59632.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.30910166</td>
    <td align="right">   1.931294</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    -4670.0</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 1.30549891</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   59632.24</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 2.39713807</td>
    <td align="right">   124.1209</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00716903</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764409</td>
    <td align="right">    49.1009</td>
    <td align="right">  116874.09</td>
    <td align="right">       0.00</td>
    <td align="right">   42952.82</td>
    <td align="right">   42952.82</td>
    <td align="right"> 2.30910166</td>
    <td align="right">      16.60</td>
    <td align="right">       6.33</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    21137.7</td>
    <td align="right">      35.05</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    39739.3</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">BASEMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12280.538</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.198569</td>
    <td align="right"> 0.00043863</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.3258</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.198569</td>
    <td align="right"> 1.43303834</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">23.39292280</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  818757.94</td>
    <td align="right">     1.4999</td>
    <td align="right">   1.874873</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12280.54</td>
    <td align="right">    8959.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.43303834</td>
    <td align="right">   1.198569</td>
    <td align="right">      17.56</td>
    <td align="right">      14.77</td>
    <td align="right"> 0.00940626</td>
    <td align="right">    41477.0</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32907.5</td>
    <td align="right"> 0.43858763</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">   2030.726</td>
    <td align="right">   10249.81</td>
    <td align="right">      17.56</td>
    <td align="right"> 0.00940626</td>
    <td align="right">      14.77</td>
    <td align="right"> 1.19856903</td>
    <td align="right">   100.0000</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      38.19</td>
    <td align="right"> 0.04438874</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12378.41</td>
    <td align="right">    8600.52</td>
    <td align="right"> 1.43303834</td>
    <td align="right">      17.56</td>
    <td align="right">      14.84</td>
    <td align="right"> 0.00940626</td>
    <td align="right">    41477.0</td>
    <td align="right">      11.69</td>
    <td align="right">      11.50</td>
    <td align="right"> 0.00836122</td>
    <td align="right">    32839.2</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">BASEMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11102.407</td>
    <td align="right">  11102.407</td>
    <td align="right">   0.359571</td>
    <td align="right"> 0.00024308</td>
    <td align="right">    157.369</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.198569</td>
    <td align="right"> 1.43303834</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">49.95460535</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right"> 2327735.89</td>
    <td align="right">     0.4770</td>
    <td align="right">   0.486561</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11102.41</td>
    <td align="right">   11102.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42991150</td>
    <td align="right">   0.359571</td>
    <td align="right">      -9.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    -4670.0</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 0.24305946</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   11102.41</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 1.19856903</td>
    <td align="right">   333.3333</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   13568.16</td>
    <td align="right">       0.00</td>
    <td align="right">    7997.01</td>
    <td align="right">    7997.01</td>
    <td align="right"> 0.42991150</td>
    <td align="right">      16.60</td>
    <td align="right">       6.33</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    21137.7</td>
    <td align="right">      35.05</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00176056</td>
    <td align="right">    39739.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       2.40</td>
    <td align="right">       4.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">      23.97</td>
    <td align="right">      44.28</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       2.40</td>
    <td align="right">       6.44</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       1.20</td>
    <td align="right">       1.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     440.00</td>
    <td align="right">     422.67</td>
    <td align="right">     422.67</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     440.00</td>
    <td align="right">     440.00</td>
    <td align="right">     440.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     440.00</td>
    <td align="right">     440.00</td>
    <td align="right">     440.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     440.00</td>
    <td align="right">     431.67</td>
    <td align="right">     431.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     438.00</td>
    <td align="right">     409.50</td>
    <td align="right">     409.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     438.00</td>
    <td align="right">     406.00</td>
    <td align="right">     406.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     438.00</td>
    <td align="right">     408.00</td>
    <td align="right">     408.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     438.00</td>
    <td align="right">     403.50</td>
    <td align="right">     403.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     440.00</td>
    <td align="right">     438.58</td>
    <td align="right">     438.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     440.00</td>
    <td align="right">     438.00</td>
    <td align="right">     438.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     440.00</td>
    <td align="right">     438.25</td>
    <td align="right">     438.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     440.00</td>
    <td align="right">     438.00</td>
    <td align="right">     438.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     409.67</td>
    <td align="right">     349.58</td>
    <td align="right">     328.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     414.00</td>
    <td align="right">     367.92</td>
    <td align="right">     349.42</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     409.17</td>
    <td align="right">     327.42</td>
    <td align="right">     306.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     400.67</td>
    <td align="right">     313.25</td>
    <td align="right">     286.17</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     440.00</td>
    <td align="right">     440.00</td>
    <td align="right">     440.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      65.84</td>
    <td align="right">      95.89</td>
    <td align="right">    8690.42</td>
    <td align="right">      0.142</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">      0.256</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">      0.261</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">      0.410</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">      0.897</td>
    <td align="right">      0.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.924</td>
    <td align="right">      0.325</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">      0.890</td>
    <td align="right">      0.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.919</td>
    <td align="right">      0.325</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">      0.980</td>
    <td align="right">      0.318</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      1.020</td>
    <td align="right">      0.328</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">      0.985</td>
    <td align="right">      0.317</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      1.014</td>
    <td align="right">      0.328</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">      1.317</td>
    <td align="right">      0.314</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      1.366</td>
    <td align="right">      0.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">      1.327</td>
    <td align="right">      0.314</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      1.345</td>
    <td align="right">      0.324</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      65.84</td>
    <td align="right">      95.89</td>
    <td align="right">    8690.42</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">      65.84</td>
    <td align="right">      95.89</td>
    <td align="right">    8690.42</td>
    <td align="right">    3563.11</td>
    <td align="right">     1.1986</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">    2532.32</td>
    <td align="right">     1.7037</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">    2532.32</td>
    <td align="right">    17.0366</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">      93.59</td>
    <td align="right">     136.29</td>
    <td align="right">    6948.69</td>
    <td align="right">    2532.32</td>
    <td align="right">     1.7037</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">     313.42</td>
    <td align="right">     0.2109</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">     201.98</td>
    <td align="right">     0.1359</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">     313.41</td>
    <td align="right">     0.2109</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">     201.98</td>
    <td align="right">     0.1359</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">     313.42</td>
    <td align="right">     2.1086</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">     201.98</td>
    <td align="right">     1.3588</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">     313.41</td>
    <td align="right">     2.1085</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">     201.98</td>
    <td align="right">     1.3588</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.02</td>
    <td align="right">     313.42</td>
    <td align="right">     0.2109</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">     201.98</td>
    <td align="right">     0.1359</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">      11.58</td>
    <td align="right">      16.87</td>
    <td align="right">     860.00</td>
    <td align="right">     313.41</td>
    <td align="right">     0.2109</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">       7.46</td>
    <td align="right">      10.87</td>
    <td align="right">     554.22</td>
    <td align="right">     201.98</td>
    <td align="right">     0.1359</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1646.04</td>
    <td align="right">    2397.14</td>
    <td align="right">  126016.37</td>
    <td align="right">   46320.38</td>
    <td align="right">    44.6395</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">  517242.47</td>
    <td align="right">       0.00</td>
    <td align="right">  517242.47</td>
    <td align="right">       0.00</td>
    <td align="right">  517242.47</td>
    <td align="right"> 1028659.89</td>
    <td align="right">     332.42</td>
    <td align="right">       0.00</td>
    <td align="right">     111.58</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">  735522.00</td>
    <td align="right">       0.00</td>
    <td align="right">  735522.00</td>
    <td align="right">       0.00</td>
    <td align="right">  735522.00</td>
    <td align="right"> 1462150.88</td>
    <td align="right">     332.25</td>
    <td align="right">       0.00</td>
    <td align="right">     111.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right"> 7355219.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 7355219.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 7355219.97</td>
    <td align="right">14621508.78</td>
    <td align="right">     332.25</td>
    <td align="right">       0.00</td>
    <td align="right">     111.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right"> 1183560.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1183560.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1183560.09</td>
    <td align="right"> 1462150.88</td>
    <td align="right">     288.33</td>
    <td align="right">       0.00</td>
    <td align="right">     155.67</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">  324852.67</td>
    <td align="right">       0.00</td>
    <td align="right">  324852.67</td>
    <td align="right">  332517.24</td>
    <td align="right">  657369.92</td>
    <td align="right">  180966.98</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">  215617.82</td>
    <td align="right">       0.00</td>
    <td align="right">  215617.82</td>
    <td align="right">  221678.01</td>
    <td align="right">  437295.83</td>
    <td align="right">  116619.45</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">  322537.15</td>
    <td align="right">       0.00</td>
    <td align="right">  322537.15</td>
    <td align="right">  332517.24</td>
    <td align="right">  655054.39</td>
    <td align="right">  180963.02</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">  214610.66</td>
    <td align="right">       0.00</td>
    <td align="right">  214610.66</td>
    <td align="right">  221678.01</td>
    <td align="right">  436288.67</td>
    <td align="right">  116619.45</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right"> 3515878.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 3515878.39</td>
    <td align="right">  332662.51</td>
    <td align="right"> 3848540.90</td>
    <td align="right"> 1809669.76</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right"> 2360809.29</td>
    <td align="right">       0.00</td>
    <td align="right"> 2360809.29</td>
    <td align="right">  221774.86</td>
    <td align="right"> 2582584.14</td>
    <td align="right"> 1166194.51</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right"> 3536585.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 3536585.20</td>
    <td align="right">  332662.51</td>
    <td align="right"> 3869247.71</td>
    <td align="right"> 1809630.19</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right"> 2348023.02</td>
    <td align="right">       0.00</td>
    <td align="right"> 2348023.02</td>
    <td align="right">  221774.86</td>
    <td align="right"> 2569797.87</td>
    <td align="right"> 1166194.51</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">  477913.56</td>
    <td align="right">       0.00</td>
    <td align="right">  477913.56</td>
    <td align="right">  332837.00</td>
    <td align="right">  810750.55</td>
    <td align="right">  180966.98</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     399.67</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">  319101.92</td>
    <td align="right">       0.00</td>
    <td align="right">  319101.92</td>
    <td align="right">  221891.18</td>
    <td align="right">  540993.10</td>
    <td align="right">  116619.45</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     399.67</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">  482760.74</td>
    <td align="right">       0.00</td>
    <td align="right">  482760.74</td>
    <td align="right">  332837.00</td>
    <td align="right">  815597.73</td>
    <td align="right">  180963.02</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     399.67</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">  315408.89</td>
    <td align="right">       0.00</td>
    <td align="right">  315408.89</td>
    <td align="right">  221891.18</td>
    <td align="right">  537300.07</td>
    <td align="right">  116619.45</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     399.67</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.20E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.20E+09</td>
    <td align="right">13306594.17</td>
    <td align="right">    0.21E+09</td>
    <td align="right">    0.21E+09</td>
    <td align="right">     332.42</td>
    <td align="right">       0.00</td>
    <td align="right">     399.75</td>
    <td align="right">       4.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     0.3233</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3233</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3233</td>
    <td align="right">     0.6494</td>
    <td align="right">     332.42</td>
    <td align="right">       0.00</td>
    <td align="right">     107.58</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     0.4597</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4597</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4597</td>
    <td align="right">     0.9231</td>
    <td align="right">     332.25</td>
    <td align="right">       0.00</td>
    <td align="right">     107.75</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     4.5970</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.5970</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.5970</td>
    <td align="right">     9.2308</td>
    <td align="right">     332.25</td>
    <td align="right">       0.00</td>
    <td align="right">     107.75</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     0.7397</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7397</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7397</td>
    <td align="right">     0.9231</td>
    <td align="right">     288.33</td>
    <td align="right">       0.00</td>
    <td align="right">     151.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     0.2030</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2030</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.2742</td>
    <td align="right">     0.1142</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     0.1348</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1348</td>
    <td align="right">     0.0474</td>
    <td align="right">     0.1822</td>
    <td align="right">     0.0736</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     0.2016</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2016</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.2727</td>
    <td align="right">     0.1142</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     0.1341</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1341</td>
    <td align="right">     0.0474</td>
    <td align="right">     0.1816</td>
    <td align="right">     0.0736</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2.1974</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.1974</td>
    <td align="right">     0.0712</td>
    <td align="right">     2.2686</td>
    <td align="right">     1.1425</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1.4755</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4755</td>
    <td align="right">     0.0475</td>
    <td align="right">     1.5230</td>
    <td align="right">     0.7362</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2.2104</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.2104</td>
    <td align="right">     0.0712</td>
    <td align="right">     2.2815</td>
    <td align="right">     1.1424</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1.4675</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4675</td>
    <td align="right">     0.0475</td>
    <td align="right">     1.5150</td>
    <td align="right">     0.7362</td>
    <td align="right">      44.25</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     0.2987</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2987</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.3699</td>
    <td align="right">     0.1142</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     395.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     0.1994</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1994</td>
    <td align="right">     0.0475</td>
    <td align="right">     0.2469</td>
    <td align="right">     0.0736</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     395.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     0.3017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3017</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.3730</td>
    <td align="right">     0.1142</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     395.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     0.1971</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1971</td>
    <td align="right">     0.0475</td>
    <td align="right">     0.2446</td>
    <td align="right">     0.0736</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     395.67</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   122.6706</td>
    <td align="right">     0.0000</td>
    <td align="right">   122.6706</td>
    <td align="right">     2.8478</td>
    <td align="right">   125.5184</td>
    <td align="right">   133.1283</td>
    <td align="right">     332.42</td>
    <td align="right">       0.00</td>
    <td align="right">     395.75</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right"> 2591916.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 2591916.01</td>
    <td align="right"> 2057319.78</td>
    <td align="right">     220.25</td>
    <td align="right">       0.00</td>
    <td align="right">     223.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">27327396.42</td>
    <td align="right">       0.00</td>
    <td align="right">27327396.42</td>
    <td align="right">20573197.76</td>
    <td align="right">     220.25</td>
    <td align="right">       0.00</td>
    <td align="right">     223.75</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right"> 3972265.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 3972265.25</td>
    <td align="right"> 2057319.78</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     399.67</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">  739407.22</td>
    <td align="right">       0.00</td>
    <td align="right">  739407.22</td>
    <td align="right"> 1028659.89</td>
    <td align="right">     288.42</td>
    <td align="right">       0.00</td>
    <td align="right">     155.58</td>
    <td align="right">       4.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     1.6199</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6199</td>
    <td align="right">     1.2988</td>
    <td align="right">     220.25</td>
    <td align="right">       0.00</td>
    <td align="right">     219.75</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    17.0795</td>
    <td align="right">     0.0000</td>
    <td align="right">    17.0795</td>
    <td align="right">    12.9881</td>
    <td align="right">     220.25</td>
    <td align="right">       0.00</td>
    <td align="right">     219.75</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     2.4826</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4826</td>
    <td align="right">     1.2988</td>
    <td align="right">      44.33</td>
    <td align="right">       0.00</td>
    <td align="right">     395.67</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">     0.4621</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4621</td>
    <td align="right">     0.6494</td>
    <td align="right">     288.42</td>
    <td align="right">       0.00</td>
    <td align="right">     151.58</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.75</td>
    <td align="right">       0.00</td>
    <td align="right">     374.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.75</td>
    <td align="right">       0.00</td>
    <td align="right">     374.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.67</td>
    <td align="right">       0.00</td>
    <td align="right">     374.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.58</td>
    <td align="right">       0.00</td>
    <td align="right">     374.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8551</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.5589</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.0407</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.8344</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.7683</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5260</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5154</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          76</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          31</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          23</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          16</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           8</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         815</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         560</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2519</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         272</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         303</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         225</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         368</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-22
    23:20:06</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    1434.87</td>
    <td align="right">  186902.73</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right"> 1121416.36</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT</td>
    <td align="right">     110.37</td>
    <td align="right">   14377.13</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   86262.80</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    1434.87</td>
    <td align="right">  186902.73</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right"> 1121416.36</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     728.29</td>
    <td align="right">   37380.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  672849.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">      56.02</td>
    <td align="right">    2875.43</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   51757.68</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     728.29</td>
    <td align="right">   37380.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  672849.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     728.29</td>
    <td align="right">   37380.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  672849.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">      56.02</td>
    <td align="right">    2875.43</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   51757.68</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     728.29</td>
    <td align="right">   37380.55</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  672849.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      78.44</td>
    <td align="right">   10217.92</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   61307.54</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      39.82</td>
    <td align="right">    2043.58</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   36784.53</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      39.82</td>
    <td align="right">    2043.58</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   36784.53</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">     784.44</td>
    <td align="right">  102179.24</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  613075.45</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">     398.16</td>
    <td align="right">   20435.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  367845.27</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">     398.16</td>
    <td align="right">   20435.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  367845.27</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      78.44</td>
    <td align="right">   10217.92</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   61307.54</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      39.82</td>
    <td align="right">    2043.58</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   36784.53</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      39.82</td>
    <td align="right">    2043.58</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   36784.53</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       9.71</td>
    <td align="right">    1264.65</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    7587.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.93</td>
    <td align="right">     252.93</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.73</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.93</td>
    <td align="right">     252.93</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.73</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       6.26</td>
    <td align="right">     814.97</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    4889.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       9.71</td>
    <td align="right">    1264.62</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    7587.72</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.93</td>
    <td align="right">     252.92</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.63</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.93</td>
    <td align="right">     252.92</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.63</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       6.26</td>
    <td align="right">     814.97</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    4889.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      97.09</td>
    <td align="right">   12646.48</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   75878.91</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      49.28</td>
    <td align="right">    2529.30</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   45527.34</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      49.28</td>
    <td align="right">    2529.30</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   45527.34</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      62.57</td>
    <td align="right">    8149.70</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   48898.18</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      31.76</td>
    <td align="right">    1629.94</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   29338.91</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      31.76</td>
    <td align="right">    1629.94</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   29338.91</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      97.09</td>
    <td align="right">   12646.21</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   75877.25</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      49.28</td>
    <td align="right">    2529.24</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   45526.35</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      49.28</td>
    <td align="right">    2529.24</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   45526.35</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      62.57</td>
    <td align="right">    8149.70</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   48898.18</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      31.76</td>
    <td align="right">    1629.94</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   29338.91</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      31.76</td>
    <td align="right">    1629.94</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   29338.91</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       9.71</td>
    <td align="right">    1264.65</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    7587.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.93</td>
    <td align="right">     252.93</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.73</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.93</td>
    <td align="right">     252.93</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.73</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       6.26</td>
    <td align="right">     814.97</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    4889.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       9.71</td>
    <td align="right">    1264.62</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    7587.72</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.93</td>
    <td align="right">     252.92</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.63</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.93</td>
    <td align="right">     252.92</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4552.63</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       6.26</td>
    <td align="right">     814.97</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    4889.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.18</td>
    <td align="right">     162.99</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    2933.89</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     706.58</td>
    <td align="right">  149522.18</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  448566.54</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">      54.35</td>
    <td align="right">   11501.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   34505.12</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     706.58</td>
    <td align="right">  149522.18</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  448566.54</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     706.58</td>
    <td align="right">  149522.18</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  448566.54</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">      54.35</td>
    <td align="right">   11501.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   34505.12</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     706.58</td>
    <td align="right">  149522.18</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  448566.54</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      38.63</td>
    <td align="right">    8174.34</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   24523.02</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      38.63</td>
    <td align="right">    8174.34</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   24523.02</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     386.29</td>
    <td align="right">   81743.39</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  245230.18</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     386.29</td>
    <td align="right">   81743.39</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  245230.18</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      38.63</td>
    <td align="right">    8174.34</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   24523.02</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      38.63</td>
    <td align="right">    8174.34</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   24523.02</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.72</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.16</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.72</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.16</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.70</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.09</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.70</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.09</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      47.81</td>
    <td align="right">   10117.19</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   30351.56</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      47.81</td>
    <td align="right">   10117.19</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   30351.56</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      30.81</td>
    <td align="right">    6519.76</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   19559.27</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      30.81</td>
    <td align="right">    6519.76</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   19559.27</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      47.81</td>
    <td align="right">   10116.97</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   30350.90</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      47.81</td>
    <td align="right">   10116.97</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   30350.90</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      30.81</td>
    <td align="right">    6519.76</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   19559.27</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      30.81</td>
    <td align="right">    6519.76</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   19559.27</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.72</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.16</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.72</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.16</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.70</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.09</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.78</td>
    <td align="right">    1011.70</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3035.09</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.08</td>
    <td align="right">     651.98</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1955.93</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    1759.85</td>
    <td align="right">  223571.02</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right"> 1338375.18</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      11.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    7998.32</td>
    <td align="right">01-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      11.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    7998.32</td>
    <td align="right">01-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">      11.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    7998.32</td>
    <td align="right">01-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      57.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">   61595.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      57.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">   61595.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">     155.76</td>
    <td align="right">   12222.20</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  122221.98</td>
    <td align="right">01-JUN-06:05</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">     155.76</td>
    <td align="right">   12222.20</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  122221.98</td>
    <td align="right">01-JUN-06:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     100.10</td>
    <td align="right">       1.70</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">  131659.63</td>
    <td align="right">28-JUN-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      68.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  108792.58</td>
    <td align="right">28-JUN-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      68.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  108792.58</td>
    <td align="right">28-JUN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      11.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8136.23</td>
    <td align="right">01-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      11.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8136.23</td>
    <td align="right">01-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      20.05</td>
    <td align="right">       1.70</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">   14752.79</td>
    <td align="right">01-JUN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      20.05</td>
    <td align="right">       1.70</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">   14752.79</td>
    <td align="right">01-JUN-11:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">      16.73</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   36641.76</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      16.73</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   36641.76</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    9911.10</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:NaturalGas</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    9911.10</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">      16.70</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   27176.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">      16.70</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   27176.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     397.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  684187.55</td>
    <td align="right">29-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     397.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  684187.55</td>
    <td align="right">29-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     397.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  684187.55</td>
    <td align="right">29-JUN-05:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     532.61</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     532.61</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     128.64</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     128.64</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     532.61</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     532.61</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     128.64</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     128.64</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     403.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">26-JUN-15:35</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">     403.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">26-JUN-15:35</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     403.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">26-JUN-15:35</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">     403.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">26-JUN-15:35</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">  466174.95</td>
    <td align="right">      0.059</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.355</td>
    <td align="right">23-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:CO2</td>
    <td align="right">  465303.54</td>
    <td align="right">      0.059</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.354</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">     173.24</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:CO</td>
    <td align="right">     172.57</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">    1099.92</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.001</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:CH4</td>
    <td align="right">    1099.90</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.001</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">     817.18</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.001</td>
    <td align="right">23-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:NOx</td>
    <td align="right">     816.39</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.001</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">      11.90</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:N2O</td>
    <td align="right">      11.88</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">    2134.70</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.002</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:SO2</td>
    <td align="right">    2134.69</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.002</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:PM</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">      25.68</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:PM10</td>
    <td align="right">      25.62</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:PM2.5</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:NH3</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">      14.95</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:NMVOC</td>
    <td align="right">      14.91</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">       0.01</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:Hg</td>
    <td align="right">       0.01</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">       0.04</td>
    <td align="right">      0.000</td>
    <td align="right">27-JUN-14:15</td>
    <td align="right">      0.000</td>
    <td align="right">23-JUN-07:25</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:Pb</td>
    <td align="right">       0.04</td>
