    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.00</td>
    <td align="right">       0.14</td>
    <td align="right">     164.39</td>
    <td align="right">    1159.91</td>
    <td align="right">       1.00</td>
    <td align="right">       2.58</td>
    <td align="right">Unitary Fans</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.00</td>
    <td align="right">       0.53</td>
    <td align="right">     610.48</td>
    <td align="right">    1159.91</td>
    <td align="right">       1.00</td>
    <td align="right">       1.53</td>
    <td align="right">Unitary Fans</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.01</td>
    <td align="right">   0.000113</td>
    <td align="right">       0.00</td>
    <td align="right">       0.01</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.00</td>
    <td align="right">  211500.00</td>
    <td align="right">       0.78</td>
    <td align="right">     642.39</td>
    <td align="right">       0.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-21
    12:24:34</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">    1558.73</td>
    <td align="right">    2073.12</td>
    <td align="right">      23.49</td>
    <td align="right">      0.100</td>
    <td align="right">      0.133</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00898</td>
    <td align="right">      25.50</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     986.57</td>
    <td align="right">    1312.14</td>
    <td align="right">      14.87</td>
    <td align="right">      0.063</td>
    <td align="right">      0.084</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:25:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00918</td>
    <td align="right">      24.03</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    3132.15</td>
    <td align="right">    4165.76</td>
    <td align="right">      47.20</td>
    <td align="right">      0.201</td>
    <td align="right">      0.267</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00885</td>
    <td align="right">      27.36</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.020</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     932.72</td>
    <td align="right">    1240.51</td>
    <td align="right">      14.06</td>
    <td align="right">      0.060</td>
    <td align="right">      0.079</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00907</td>
    <td align="right">      27.59</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     528.34</td>
    <td align="right">     702.69</td>
    <td align="right">       7.96</td>
    <td align="right">      0.034</td>
    <td align="right">      0.067</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00922</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     528.61</td>
    <td align="right">     703.05</td>
    <td align="right">       7.97</td>
    <td align="right">      0.034</td>
    <td align="right">      0.067</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00922</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">    1075.02</td>
    <td align="right">    1429.77</td>
    <td align="right">      16.20</td>
    <td align="right">      0.069</td>
    <td align="right">      0.092</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00900</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">    1139.65</td>
    <td align="right">    1515.73</td>
    <td align="right">      17.18</td>
    <td align="right">      0.073</td>
    <td align="right">      0.097</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00898</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">    4780.46</td>
    <td align="right">    6358.01</td>
    <td align="right">      72.05</td>
    <td align="right">      0.396</td>
    <td align="right">      0.526</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00880</td>
    <td align="right">      25.39</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">    3432.81</td>
    <td align="right">    4565.63</td>
    <td align="right">      51.74</td>
    <td align="right">      0.220</td>
    <td align="right">      0.292</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00901</td>
    <td align="right">      23.86</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">    4293.28</td>
    <td align="right">    5710.06</td>
    <td align="right">      64.70</td>
    <td align="right">      0.275</td>
    <td align="right">      0.366</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00885</td>
    <td align="right">      26.89</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">    3289.65</td>
    <td align="right">    4375.23</td>
    <td align="right">      49.58</td>
    <td align="right">      0.211</td>
    <td align="right">      0.280</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00891</td>
    <td align="right">      27.31</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">    2260.31</td>
    <td align="right">    3006.22</td>
    <td align="right">      34.07</td>
    <td align="right">      0.145</td>
    <td align="right">      0.192</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00898</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">    2261.01</td>
    <td align="right">    3007.14</td>
    <td align="right">      34.08</td>
    <td align="right">      0.145</td>
    <td align="right">      0.193</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00897</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">    3669.88</td>
    <td align="right">    4880.94</td>
    <td align="right">      55.31</td>
    <td align="right">      0.235</td>
    <td align="right">      0.312</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00884</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">    3673.20</td>
    <td align="right">    4885.35</td>
    <td align="right">      55.36</td>
    <td align="right">      0.235</td>
    <td align="right">      0.313</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00884</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">    2976.41</td>
    <td align="right">    3958.63</td>
    <td align="right">      44.86</td>
    <td align="right">      0.246</td>
    <td align="right">      0.328</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00891</td>
    <td align="right">      25.50</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">    2223.91</td>
    <td align="right">    2957.80</td>
    <td align="right">      33.52</td>
    <td align="right">      0.142</td>
    <td align="right">      0.189</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00906</td>
    <td align="right">      25.39</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">    2746.52</td>
    <td align="right">    3652.87</td>
    <td align="right">      41.39</td>
    <td align="right">      0.176</td>
    <td align="right">      0.234</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00898</td>
    <td align="right">      26.89</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">    2061.45</td>
    <td align="right">    2741.73</td>
    <td align="right">      31.07</td>
    <td align="right">      0.132</td>
    <td align="right">      0.176</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00904</td>
    <td align="right">      28.02</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">    1609.96</td>
    <td align="right">    2141.24</td>
    <td align="right">      24.26</td>
    <td align="right">      0.103</td>
    <td align="right">      0.137</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00910</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">    1614.78</td>
    <td align="right">    2147.65</td>
    <td align="right">      24.34</td>
    <td align="right">      0.103</td>
    <td align="right">      0.138</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00910</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">    2355.56</td>
    <td align="right">    3132.89</td>
    <td align="right">      35.50</td>
    <td align="right">      0.151</td>
    <td align="right">      0.201</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00900</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">    2362.67</td>
    <td align="right">    3142.35</td>
    <td align="right">      35.61</td>
    <td align="right">      0.151</td>
    <td align="right">      0.201</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00900</td>
    <td align="right">      25.62</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.059</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:25:00</td>
    <td align="right">      40.00</td>
    <td align="right">      26.51</td>
    <td align="right">    0.00942</td>
    <td align="right">      25.74</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.059</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:35:00</td>
    <td align="right">      40.00</td>
    <td align="right">      25.98</td>
    <td align="right">    0.00942</td>
    <td align="right">      23.68</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.118</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">      40.00</td>
    <td align="right">      26.46</td>
    <td align="right">    0.00942</td>
    <td align="right">      24.56</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">    3945.50</td>
    <td align="right">    5247.51</td>
    <td align="right">      59.46</td>
    <td align="right">      0.171</td>
    <td align="right">      0.228</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00616</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">    3942.39</td>
    <td align="right">    5243.39</td>
    <td align="right">      59.42</td>
    <td align="right">      0.171</td>
    <td align="right">      0.227</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00616</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    5906.85</td>
    <td align="right">    7856.12</td>
    <td align="right">      89.02</td>
    <td align="right">      0.251</td>
    <td align="right">      0.334</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00647</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.020</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">    3944.89</td>
    <td align="right">    5246.71</td>
    <td align="right">      59.45</td>
    <td align="right">      0.171</td>
    <td align="right">      0.228</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00616</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">    2389.37</td>
    <td align="right">    3177.87</td>
    <td align="right">      36.01</td>
    <td align="right">      0.104</td>
    <td align="right">      0.138</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00618</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">    2389.42</td>
    <td align="right">    3177.93</td>
    <td align="right">      36.01</td>
    <td align="right">      0.104</td>
    <td align="right">      0.138</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00618</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">    2394.06</td>
    <td align="right">    3184.10</td>
    <td align="right">      36.08</td>
    <td align="right">      0.104</td>
    <td align="right">      0.138</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00619</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">    2456.17</td>
    <td align="right">    3266.71</td>
    <td align="right">      37.02</td>
    <td align="right">      0.107</td>
    <td align="right">      0.142</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00637</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">    7690.76</td>
    <td align="right">   10228.71</td>
    <td align="right">     115.91</td>
    <td align="right">      0.334</td>
    <td align="right">      0.444</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00613</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">    7686.70</td>
    <td align="right">   10223.32</td>
    <td align="right">     115.85</td>
    <td align="right">      0.333</td>
    <td align="right">      0.443</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00613</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">    7693.28</td>
    <td align="right">   10232.06</td>
    <td align="right">     115.95</td>
    <td align="right">      0.334</td>
    <td align="right">      0.444</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00613</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">    7689.23</td>
    <td align="right">   10226.67</td>
    <td align="right">     115.88</td>
    <td align="right">      0.334</td>
    <td align="right">      0.444</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00613</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">    4437.75</td>
    <td align="right">    5902.21</td>
    <td align="right">      66.88</td>
    <td align="right">      0.193</td>
    <td align="right">      0.256</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00609</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">    4437.82</td>
    <td align="right">    5902.30</td>
    <td align="right">      66.88</td>
    <td align="right">      0.193</td>
    <td align="right">      0.256</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00609</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">    4441.86</td>
    <td align="right">    5907.67</td>
    <td align="right">      66.94</td>
    <td align="right">      0.193</td>
    <td align="right">      0.256</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00609</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">    4441.92</td>
    <td align="right">    5907.76</td>
    <td align="right">      66.94</td>
    <td align="right">      0.193</td>
    <td align="right">      0.256</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00609</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">    9067.10</td>
    <td align="right">   12059.24</td>
    <td align="right">     136.65</td>
    <td align="right">      0.393</td>
    <td align="right">      0.523</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00602</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">    9068.49</td>
    <td align="right">   12061.09</td>
    <td align="right">     136.67</td>
    <td align="right">      0.393</td>
    <td align="right">      0.523</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00602</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">    9066.23</td>
    <td align="right">   12058.09</td>
    <td align="right">     136.64</td>
    <td align="right">      0.393</td>
    <td align="right">      0.523</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00602</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">    9067.62</td>
    <td align="right">   12059.93</td>
    <td align="right">     136.66</td>
    <td align="right">      0.393</td>
    <td align="right">      0.523</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00602</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">    7443.81</td>
    <td align="right">    9900.26</td>
    <td align="right">     112.19</td>
    <td align="right">      0.323</td>
    <td align="right">      0.429</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00599</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">    7443.79</td>
    <td align="right">    9900.24</td>
    <td align="right">     112.19</td>
    <td align="right">      0.323</td>
    <td align="right">      0.429</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00599</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">    7442.40</td>
    <td align="right">    9898.39</td>
    <td align="right">     112.16</td>
    <td align="right">      0.323</td>
    <td align="right">      0.429</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00599</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">    7442.38</td>
    <td align="right">    9898.36</td>
    <td align="right">     112.16</td>
    <td align="right">      0.323</td>
    <td align="right">      0.429</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">      21.10</td>
    <td align="right">      21.08</td>
    <td align="right">    0.00599</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">    1959.43</td>
    <td align="right">    2606.04</td>
    <td align="right">      33.56</td>
    <td align="right">      0.066</td>
    <td align="right">      0.088</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:10:00</td>
    <td align="right">      15.60</td>
    <td align="right">      15.59</td>
    <td align="right">    0.00409</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">       0.13</td>
    <td align="right">       0.13</td>
    <td align="right">       0.23</td>
    <td align="right">       0.23</td>
    <td align="right">     0.2276</td>
    <td align="right">     0.2276</td>
    <td align="right">     0.2276</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">       0.44</td>
    <td align="right">       0.44</td>
    <td align="right">     0.4435</td>
    <td align="right">     0.4435</td>
    <td align="right">     0.4435</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">       0.37</td>
    <td align="right">       0.37</td>
    <td align="right">       0.44</td>
    <td align="right">       0.44</td>
    <td align="right">     0.4438</td>
    <td align="right">     0.4438</td>
    <td align="right">     0.4438</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">       0.44</td>
    <td align="right">       0.44</td>
    <td align="right">     0.4436</td>
    <td align="right">     0.4436</td>
    <td align="right">     0.4436</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">     0.2561</td>
    <td align="right">     0.2561</td>
    <td align="right">     0.2561</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">     0.2561</td>
    <td align="right">     0.2561</td>
    <td align="right">     0.2561</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">       0.31</td>
    <td align="right">       0.31</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">     0.3125</td>
    <td align="right">     0.3125</td>
    <td align="right">     0.3125</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">       0.31</td>
    <td align="right">       0.31</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">     0.3128</td>
    <td align="right">     0.3128</td>
    <td align="right">     0.3128</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">       0.52</td>
    <td align="right">       0.52</td>
    <td align="right">     0.5228</td>
    <td align="right">     0.5228</td>
    <td align="right">     0.5228</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">       0.52</td>
    <td align="right">       0.52</td>
    <td align="right">     0.5229</td>
    <td align="right">     0.5229</td>
    <td align="right">     0.5229</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">       0.23</td>
    <td align="right">       0.23</td>
    <td align="right">       0.52</td>
    <td align="right">       0.52</td>
    <td align="right">     0.5228</td>
    <td align="right">     0.5228</td>
    <td align="right">     0.5228</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">       0.23</td>
    <td align="right">       0.23</td>
    <td align="right">     0.2274</td>
    <td align="right">     0.2274</td>
    <td align="right">     0.2274</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">       0.18</td>
    <td align="right">       0.18</td>
    <td align="right">       0.52</td>
    <td align="right">       0.52</td>
    <td align="right">     0.5228</td>
    <td align="right">     0.5228</td>
    <td align="right">     0.5228</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     0.4293</td>
    <td align="right">     0.4293</td>
    <td align="right">     0.4293</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     0.4293</td>
    <td align="right">     0.4293</td>
    <td align="right">     0.4293</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     0.4292</td>
    <td align="right">     0.4292</td>
    <td align="right">     0.4292</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     0.4292</td>
    <td align="right">     0.4292</td>
    <td align="right">     0.4292</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">     0.3341</td>
    <td align="right">     0.3341</td>
    <td align="right">     0.3341</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">       0.23</td>
    <td align="right">       0.23</td>
    <td align="right">     0.2276</td>
    <td align="right">     0.2276</td>
    <td align="right">     0.2276</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.1379</td>
    <td align="right">     0.1379</td>
    <td align="right">     0.1379</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.1379</td>
    <td align="right">     0.1379</td>
    <td align="right">     0.1379</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.1381</td>
    <td align="right">     0.1381</td>
    <td align="right">     0.1381</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.1417</td>
    <td align="right">     0.1417</td>
    <td align="right">     0.1417</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">       0.53</td>
    <td align="right">       0.53</td>
    <td align="right">       0.44</td>
    <td align="right">       0.44</td>
    <td align="right">     0.5263</td>
    <td align="right">     0.5263</td>
    <td align="right">     0.5263</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:UNITHEATER</td>
    <td align="right">T CORRIDOR UNIT HEATER</td>
    <td align="right">   2606.042</td>
    <td align="right">   2606.042</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:10:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:10:00</td>
    <td align="right">    2606.04</td>
    <td align="right">    2606.04</td>
    <td align="right">   0.087571</td>
    <td align="right">      15.59</td>
    <td align="right">       8.56</td>
    <td align="right"> 0.00409383</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00409383</td>
    <td align="right">    37.1317</td>
    <td align="right">    2606.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:UNITHEATER</td>
    <td align="right">G CORRIDOR UNIT HEATER</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:05:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -999.0</td>
    <td align="right">      15.60</td>
    <td align="right">      12.68</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    72.0702</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:UNITHEATER</td>
    <td align="right">M CORRIDOR UNIT HEATER</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -999.0</td>
    <td align="right">      15.60</td>
    <td align="right">      12.68</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    72.0702</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">   4286.493</td>
    <td align="right">   3429.978</td>
    <td align="right">   0.227624</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">    4271.95</td>
    <td align="right">    3842.82</td>
    <td align="right">   0.227624</td>
    <td align="right">      25.36</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00912046</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.50</td>
    <td align="right"> 0.00941882</td>
    <td align="right">      17.61</td>
    <td align="right">    18.6623</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897804</td>
    <td align="right">    48.2421</td>
    <td align="right">    1558.14</td>
    <td align="right">       0.00</td>
    <td align="right">    4288.45</td>
    <td align="right">    3415.47</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">   6706.840</td>
    <td align="right">   6706.840</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    6706.84</td>
    <td align="right">    6706.84</td>
    <td align="right">   0.227624</td>
    <td align="right">      15.48</td>
    <td align="right">       9.89</td>
    <td align="right"> 0.00533831</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    18.6623</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615921</td>
    <td align="right">    39.4290</td>
    <td align="right">    3945.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">   8062.391</td>
    <td align="right">   6455.986</td>
    <td align="right">   0.443462</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    8073.44</td>
    <td align="right">    7221.25</td>
    <td align="right">   0.443462</td>
    <td align="right">      24.84</td>
    <td align="right">      17.14</td>
    <td align="right"> 0.00913109</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.86</td>
    <td align="right"> 0.00941618</td>
    <td align="right">      17.04</td>
    <td align="right">    19.1583</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00895710</td>
    <td align="right">    48.1312</td>
    <td align="right">    6701.47</td>
    <td align="right">       0.00</td>
    <td align="right">    8066.07</td>
    <td align="right">    6429.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">  13145.932</td>
    <td align="right">  13145.932</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13145.93</td>
    <td align="right">   13145.93</td>
    <td align="right">   0.443462</td>
    <td align="right">      15.33</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00528890</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    19.1583</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612507</td>
    <td align="right">    39.2126</td>
    <td align="right">   15373.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">   8350.078</td>
    <td align="right">   6684.207</td>
    <td align="right">   0.443842</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    8243.45</td>
    <td align="right">    7590.51</td>
    <td align="right">   0.443842</td>
    <td align="right">      25.54</td>
    <td align="right">      17.26</td>
    <td align="right"> 0.00898414</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.89</td>
    <td align="right"> 0.00942106</td>
    <td align="right">      18.07</td>
    <td align="right">    19.1420</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00885187</td>
    <td align="right">    47.5735</td>
    <td align="right">    8586.55</td>
    <td align="right">       0.00</td>
    <td align="right">    8353.89</td>
    <td align="right">    6656.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">  13154.550</td>
    <td align="right">  13154.550</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13154.55</td>
    <td align="right">   13154.55</td>
    <td align="right">   0.443842</td>
    <td align="right">      15.33</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00529052</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    19.1420</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612619</td>
    <td align="right">    39.2196</td>
    <td align="right">   15386.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">   8602.710</td>
    <td align="right">   6786.084</td>
    <td align="right">   0.443608</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">    8514.13</td>
    <td align="right">    7753.79</td>
    <td align="right">   0.443608</td>
    <td align="right">      25.88</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00906513</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.31</td>
    <td align="right"> 0.00942174</td>
    <td align="right">      18.21</td>
    <td align="right">    19.1521</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00890923</td>
    <td align="right">    47.8773</td>
    <td align="right">    6575.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8606.63</td>
    <td align="right">    6758.44</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">  13149.238</td>
    <td align="right">  13149.238</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13149.24</td>
    <td align="right">   13149.24</td>
    <td align="right">   0.443608</td>
    <td align="right">      15.33</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00528952</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    19.1521</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612550</td>
    <td align="right">    39.2153</td>
    <td align="right">   15378.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">   4917.940</td>
    <td align="right">   3899.372</td>
    <td align="right">   0.256068</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    4914.91</td>
    <td align="right">    4393.38</td>
    <td align="right">   0.256068</td>
    <td align="right">      25.61</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00917116</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    33.1786</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00892942</td>
    <td align="right">    47.9835</td>
    <td align="right">    4271.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4920.18</td>
    <td align="right">    3883.26</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">   8888.108</td>
    <td align="right">   8888.108</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    8888.11</td>
    <td align="right">    8888.11</td>
    <td align="right">   0.256068</td>
    <td align="right">      11.11</td>
    <td align="right">       7.09</td>
    <td align="right"> 0.00465275</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    33.1786</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00608880</td>
    <td align="right">    38.9747</td>
    <td align="right">    8875.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">   4917.714</td>
    <td align="right">   3899.286</td>
    <td align="right">   0.256072</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    4914.63</td>
    <td align="right">    4393.38</td>
    <td align="right">   0.256072</td>
    <td align="right">      25.61</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00917079</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    33.1782</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00892712</td>
    <td align="right">    47.9713</td>
    <td align="right">    4304.01</td>
    <td align="right">       0.00</td>
    <td align="right">    4919.96</td>
    <td align="right">    3883.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">   8888.190</td>
    <td align="right">   8888.190</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    8888.19</td>
    <td align="right">    8888.19</td>
    <td align="right">   0.256072</td>
    <td align="right">      11.11</td>
    <td align="right">       7.09</td>
    <td align="right"> 0.00465278</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    33.1782</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00608882</td>
    <td align="right">    38.9748</td>
    <td align="right">    8875.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">   5780.780</td>
    <td align="right">   4630.379</td>
    <td align="right">   0.312496</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    5739.30</td>
    <td align="right">    5263.40</td>
    <td align="right">   0.312496</td>
    <td align="right">      25.32</td>
    <td align="right">      17.20</td>
    <td align="right"> 0.00900076</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    27.1875</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884458</td>
    <td align="right">    47.5345</td>
    <td align="right">    7339.75</td>
    <td align="right">       0.00</td>
    <td align="right">    5783.42</td>
    <td align="right">    4611.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">   8893.490</td>
    <td align="right">   8893.490</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    8893.49</td>
    <td align="right">    8893.49</td>
    <td align="right">   0.312496</td>
    <td align="right">      12.91</td>
    <td align="right">       8.25</td>
    <td align="right"> 0.00491294</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    27.1875</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00609002</td>
    <td align="right">    38.9824</td>
    <td align="right">    8883.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">   5785.542</td>
    <td align="right">   4628.562</td>
    <td align="right">   0.312779</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    5743.95</td>
    <td align="right">    5268.02</td>
    <td align="right">   0.312779</td>
    <td align="right">      25.32</td>
    <td align="right">      17.20</td>
    <td align="right"> 0.00900033</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    27.1630</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884419</td>
    <td align="right">    47.5324</td>
    <td align="right">    7346.40</td>
    <td align="right">       0.00</td>
    <td align="right">    5788.18</td>
    <td align="right">    4609.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">   8893.571</td>
    <td align="right">   8893.571</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    8893.57</td>
    <td align="right">    8893.57</td>
    <td align="right">   0.312779</td>
    <td align="right">      12.92</td>
    <td align="right">       8.25</td>
    <td align="right"> 0.00491402</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    27.1630</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00609003</td>
    <td align="right">    38.9825</td>
    <td align="right">    8883.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">   9505.037</td>
    <td align="right">   7611.134</td>
    <td align="right">   0.522804</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">    9416.00</td>
    <td align="right">    8652.01</td>
    <td align="right">   0.522804</td>
    <td align="right">      25.06</td>
    <td align="right">      17.09</td>
    <td align="right"> 0.00897992</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.50</td>
    <td align="right"> 0.00941882</td>
    <td align="right">      17.61</td>
    <td align="right">     8.1254</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00891424</td>
    <td align="right">    47.9054</td>
    <td align="right">    2973.84</td>
    <td align="right">       0.00</td>
    <td align="right">    9509.37</td>
    <td align="right">    7579.53</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">  13418.808</td>
    <td align="right">  13418.808</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13418.81</td>
    <td align="right">   13418.81</td>
    <td align="right">   0.522804</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567713</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     8.1254</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602352</td>
    <td align="right">    38.5940</td>
    <td align="right">    9067.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">   9772.580</td>
    <td align="right">   7824.249</td>
    <td align="right">   0.522884</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">    9733.44</td>
    <td align="right">    8719.53</td>
    <td align="right">   0.522884</td>
    <td align="right">      25.18</td>
    <td align="right">      17.27</td>
    <td align="right"> 0.00913776</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.39</td>
    <td align="right"> 0.00941863</td>
    <td align="right">      17.57</td>
    <td align="right">     8.1242</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00905533</td>
    <td align="right">    48.6528</td>
    <td align="right">    2221.14</td>
    <td align="right">       0.00</td>
    <td align="right">    9777.04</td>
    <td align="right">    7789.71</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">  13420.627</td>
    <td align="right">  13420.627</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13420.63</td>
    <td align="right">   13420.63</td>
    <td align="right">   0.522884</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567738</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     8.1242</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602372</td>
    <td align="right">    38.5953</td>
    <td align="right">    9068.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">   9853.907</td>
    <td align="right">   7891.649</td>
    <td align="right">   0.522754</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    9730.13</td>
    <td align="right">    8845.94</td>
    <td align="right">   0.522754</td>
    <td align="right">      25.39</td>
    <td align="right">      17.27</td>
    <td align="right"> 0.00905652</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.89</td>
    <td align="right"> 0.00942106</td>
    <td align="right">      18.07</td>
    <td align="right">     8.1262</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897562</td>
    <td align="right">    48.2308</td>
    <td align="right">    2746.52</td>
    <td align="right">       0.00</td>
    <td align="right">    9858.40</td>
    <td align="right">    7858.10</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">  13417.668</td>
    <td align="right">  13417.668</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13417.67</td>
    <td align="right">   13417.67</td>
    <td align="right">   0.522754</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567698</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     8.1262</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602339</td>
    <td align="right">    38.5932</td>
    <td align="right">    9066.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">   4252.319</td>
    <td align="right">   3404.083</td>
    <td align="right">   0.227445</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:25:00</td>
    <td align="right">    4273.34</td>
    <td align="right">    3720.77</td>
    <td align="right">   0.227445</td>
    <td align="right">      24.92</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00929890</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00941647</td>
    <td align="right">      17.10</td>
    <td align="right">    18.6770</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00911777</td>
    <td align="right">    48.9817</td>
    <td align="right">     972.72</td>
    <td align="right">       0.00</td>
    <td align="right">    4254.26</td>
    <td align="right">    3389.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">   6702.774</td>
    <td align="right">   6702.774</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    6702.77</td>
    <td align="right">    6702.77</td>
    <td align="right">   0.227445</td>
    <td align="right">      15.47</td>
    <td align="right">       9.89</td>
    <td align="right"> 0.00533685</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    18.6770</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615820</td>
    <td align="right">    39.4225</td>
    <td align="right">    3942.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">  10252.002</td>
    <td align="right">   8041.418</td>
    <td align="right">   0.522834</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">   10116.08</td>
    <td align="right">    9111.96</td>
    <td align="right">   0.522834</td>
    <td align="right">      25.84</td>
    <td align="right">      17.49</td>
    <td align="right"> 0.00913336</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.02</td>
    <td align="right"> 0.00942288</td>
    <td align="right">      18.45</td>
    <td align="right">     8.1249</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00904122</td>
    <td align="right">    48.5778</td>
    <td align="right">    2059.61</td>
    <td align="right">       0.00</td>
    <td align="right">   10256.68</td>
    <td align="right">    8008.77</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">  13419.488</td>
    <td align="right">  13419.488</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13419.49</td>
    <td align="right">   13419.49</td>
    <td align="right">   0.522834</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567722</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     8.1249</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602359</td>
    <td align="right">    38.5945</td>
    <td align="right">    9067.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">   8184.496</td>
    <td align="right">   6508.340</td>
    <td align="right">   0.429267</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    8167.65</td>
    <td align="right">    7253.32</td>
    <td align="right">   0.429267</td>
    <td align="right">      25.38</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00920138</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">     9.8959</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00907861</td>
    <td align="right">    48.7752</td>
    <td align="right">    1577.83</td>
    <td align="right">       0.00</td>
    <td align="right">    8188.23</td>
    <td align="right">    6480.56</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">  11291.411</td>
    <td align="right">  11291.411</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   11291.41</td>
    <td align="right">   11291.41</td>
    <td align="right">   0.429267</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557365</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     9.8959</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599243</td>
    <td align="right">    38.3904</td>
    <td align="right">    7443.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">   8182.841</td>
    <td align="right">   6507.545</td>
    <td align="right">   0.429266</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    8165.71</td>
    <td align="right">    7252.57</td>
    <td align="right">   0.429266</td>
    <td align="right">      25.38</td>
    <td align="right">      17.38</td>
    <td align="right"> 0.00920046</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">     9.8960</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00907677</td>
    <td align="right">    48.7654</td>
    <td align="right">    1588.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8186.57</td>
    <td align="right">    6479.82</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">  11291.387</td>
    <td align="right">  11291.387</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   11291.39</td>
    <td align="right">   11291.39</td>
    <td align="right">   0.429266</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557364</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     9.8960</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599243</td>
    <td align="right">    38.3904</td>
    <td align="right">    7443.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">   7996.128</td>
    <td align="right">   6402.189</td>
    <td align="right">   0.429186</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    7947.48</td>
    <td align="right">    7174.22</td>
    <td align="right">   0.429186</td>
    <td align="right">      25.21</td>
    <td align="right">      17.24</td>
    <td align="right"> 0.00909250</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">     9.8978</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00900477</td>
    <td align="right">    48.3849</td>
    <td align="right">    2355.56</td>
    <td align="right">       0.00</td>
    <td align="right">    7999.78</td>
    <td align="right">    6374.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">  11289.562</td>
    <td align="right">  11289.562</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   11289.56</td>
    <td align="right">   11289.56</td>
    <td align="right">   0.429186</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557334</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     9.8978</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599217</td>
    <td align="right">    38.3888</td>
    <td align="right">    7442.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">   7994.631</td>
    <td align="right">   6401.473</td>
    <td align="right">   0.429185</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    7945.74</td>
    <td align="right">    7173.71</td>
    <td align="right">   0.429185</td>
    <td align="right">      25.21</td>
    <td align="right">      17.24</td>
    <td align="right"> 0.00909155</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">     9.8978</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00900391</td>
    <td align="right">    48.3803</td>
    <td align="right">    2362.67</td>
    <td align="right">       0.00</td>
    <td align="right">    7998.28</td>
    <td align="right">    6373.83</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">  11289.538</td>
    <td align="right">  11289.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   11289.54</td>
    <td align="right">   11289.54</td>
    <td align="right">   0.429185</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557333</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     9.8978</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599217</td>
    <td align="right">    38.3887</td>
    <td align="right">    7442.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">   6079.163</td>
    <td align="right">   4866.231</td>
    <td align="right">   0.334101</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">    5948.57</td>
    <td align="right">    5551.77</td>
    <td align="right">   0.334101</td>
    <td align="right">      25.11</td>
    <td align="right">      17.03</td>
    <td align="right"> 0.00888991</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.36</td>
    <td align="right"> 0.00942181</td>
    <td align="right">      18.23</td>
    <td align="right">     5.9862</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884723</td>
    <td align="right">    47.5501</td>
    <td align="right">    3129.47</td>
    <td align="right">       0.00</td>
    <td align="right">    6081.94</td>
    <td align="right">    4845.96</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">   8411.336</td>
    <td align="right">   8411.336</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    8411.34</td>
    <td align="right">    8411.34</td>
    <td align="right">   0.334101</td>
    <td align="right">      19.05</td>
    <td align="right">      12.29</td>
    <td align="right"> 0.00618957</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     5.9862</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00647158</td>
    <td align="right">    41.4106</td>
    <td align="right">    5906.85</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">   4729.408</td>
    <td align="right">   3603.201</td>
    <td align="right">   0.227589</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    4735.03</td>
    <td align="right">    4215.26</td>
    <td align="right">   0.227589</td>
    <td align="right">      26.83</td>
    <td align="right">      17.92</td>
    <td align="right"> 0.00925657</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.59</td>
    <td align="right"> 0.00942219</td>
    <td align="right">      18.31</td>
    <td align="right">    18.6652</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00906466</td>
    <td align="right">    48.7002</td>
    <td align="right">     929.95</td>
    <td align="right">       0.00</td>
    <td align="right">    4731.57</td>
    <td align="right">    3589.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">   6706.050</td>
    <td align="right">   6706.050</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    6706.05</td>
    <td align="right">    6706.05</td>
    <td align="right">   0.227589</td>
    <td align="right">      15.47</td>
    <td align="right">       9.89</td>
    <td align="right"> 0.00533803</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    18.6652</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615901</td>
    <td align="right">    39.4277</td>
    <td align="right">    3944.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">   2749.300</td>
    <td align="right">   2136.759</td>
    <td align="right">   0.137872</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    2767.09</td>
    <td align="right">    2414.30</td>
    <td align="right">   0.137872</td>
    <td align="right">      25.94</td>
    <td align="right">      17.69</td>
    <td align="right"> 0.00934512</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    30.8112</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00920105</td>
    <td align="right">    49.4216</td>
    <td align="right">     469.83</td>
    <td align="right">       0.00</td>
    <td align="right">    2750.55</td>
    <td align="right">    2127.85</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">   4667.510</td>
    <td align="right">   4667.510</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    4667.51</td>
    <td align="right">    4667.51</td>
    <td align="right">   0.137872</td>
    <td align="right">      11.82</td>
    <td align="right">       7.63</td>
    <td align="right"> 0.00482165</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    30.8112</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618481</td>
    <td align="right">    39.5832</td>
    <td align="right">    2389.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">   2749.163</td>
    <td align="right">   2136.712</td>
    <td align="right">   0.137875</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    2766.91</td>
    <td align="right">    2414.36</td>
    <td align="right">   0.137875</td>
    <td align="right">      25.94</td>
    <td align="right">      17.69</td>
    <td align="right"> 0.00934454</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    30.8105</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00919514</td>
    <td align="right">    49.3903</td>
    <td align="right">     477.08</td>
    <td align="right">       0.00</td>
    <td align="right">    2750.42</td>
    <td align="right">    2127.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">   4667.575</td>
    <td align="right">   4667.575</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    4667.57</td>
    <td align="right">    4667.57</td>
    <td align="right">   0.137875</td>
    <td align="right">      11.82</td>
    <td align="right">       7.63</td>
    <td align="right"> 0.00482170</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    30.8105</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618484</td>
    <td align="right">    39.5834</td>
    <td align="right">    2389.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">   2665.431</td>
    <td align="right">   2106.815</td>
    <td align="right">   0.138143</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    2666.04</td>
    <td align="right">    2375.93</td>
    <td align="right">   0.138143</td>
    <td align="right">      25.65</td>
    <td align="right">      17.47</td>
    <td align="right"> 0.00919224</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    30.7508</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00899589</td>
    <td align="right">    48.3359</td>
    <td align="right">    1075.02</td>
    <td align="right">       0.00</td>
    <td align="right">    2666.65</td>
    <td align="right">    2097.79</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">   4673.653</td>
    <td align="right">   4673.653</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">    4673.65</td>
    <td align="right">    4673.65</td>
    <td align="right">   0.138143</td>
    <td align="right">      11.84</td>
    <td align="right">       7.64</td>
    <td align="right"> 0.00482605</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    30.7508</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618731</td>
    <td align="right">    39.5991</td>
    <td align="right">    2394.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">   2720.865</td>
    <td align="right">   2157.701</td>
    <td align="right">   0.141730</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    2718.97</td>
    <td align="right">    2430.66</td>
    <td align="right">   0.141730</td>
    <td align="right">      25.60</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00917034</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right">    29.9725</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897674</td>
    <td align="right">    48.2345</td>
    <td align="right">    1139.65</td>
    <td align="right">       0.00</td>
    <td align="right">    2722.11</td>
    <td align="right">    2148.82</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">   4755.082</td>
    <td align="right">   4755.082</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    4755.08</td>
    <td align="right">    4755.08</td>
    <td align="right">   0.141730</td>
    <td align="right">      12.07</td>
    <td align="right">       7.95</td>
    <td align="right"> 0.00499067</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    29.9725</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00637319</td>
    <td align="right">    40.7755</td>
    <td align="right">    2456.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">   9475.613</td>
    <td align="right">   7580.920</td>
    <td align="right">   0.526321</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">    9379.83</td>
    <td align="right">    8733.79</td>
    <td align="right">   0.526321</td>
    <td align="right">      25.09</td>
    <td align="right">      17.04</td>
    <td align="right"> 0.00890298</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.39</td>
    <td align="right"> 0.00941863</td>
    <td align="right">      17.57</td>
    <td align="right">    16.1423</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00880169</td>
    <td align="right">    47.3074</td>
    <td align="right">    9545.16</td>
    <td align="right">       0.00</td>
    <td align="right">    9479.94</td>
    <td align="right">    7547.79</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">  13151.244</td>
    <td align="right">  13151.244</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">   13151.24</td>
    <td align="right">   13151.24</td>
    <td align="right">   0.526321</td>
    <td align="right">      16.23</td>
    <td align="right">      10.31</td>
    <td align="right"> 0.00542112</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    16.1423</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612576</td>
    <td align="right">    39.2169</td>
    <td align="right">   15381.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-21
    12:24:34</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:UNITHEATER</td>
    <td align="right">T CORRIDOR UNIT HEATER</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2606.042</td>
    <td align="right">   2606.042</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.087571</td>
    <td align="right"> 0.10470223</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2606.04</td>
    <td align="right">    2606.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10470223</td>
    <td align="right">   0.087571</td>
    <td align="right">      15.59</td>
    <td align="right">       8.56</td>
    <td align="right"> 0.00409383</td>
    <td align="right">    26023.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2606.04</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00409383</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00409383</td>
    <td align="right">    37.1317</td>
    <td align="right">    2606.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:UNITHEATER</td>
    <td align="right">G CORRIDOR UNIT HEATER</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">      15.60</td>
    <td align="right">      12.68</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35915.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    72.0702</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:UNITHEATER</td>
    <td align="right">M CORRIDOR UNIT HEATER</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">      15.60</td>
    <td align="right">      12.68</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35915.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    72.0702</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4286.493</td>
    <td align="right">   3429.978</td>
    <td align="right">   0.227624</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.7945</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.227624</td>
    <td align="right"> 0.27215295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4271.95</td>
    <td align="right">    3842.82</td>
    <td align="right">     0.9966</td>
    <td align="right"> 0.27215295</td>
    <td align="right">   0.227624</td>
    <td align="right">      25.36</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00912046</td>
    <td align="right">    48724.6</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    264.023</td>
    <td align="right">    4007.93</td>
    <td align="right">      25.50</td>
    <td align="right"> 0.00941882</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    18.6623</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00898002</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897804</td>
    <td align="right">    48.2421</td>
    <td align="right">    1558.14</td>
    <td align="right">       0.00</td>
    <td align="right">    4288.45</td>
    <td align="right">    3415.47</td>
    <td align="right"> 0.26140497</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.90</td>
    <td align="right">      13.87</td>
    <td align="right"> 0.00987529</td>
    <td align="right">    38917.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6706.840</td>
    <td align="right">   6706.840</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.227624</td>
    <td align="right"> 0.27215295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6706.84</td>
    <td align="right">    6706.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27215295</td>
    <td align="right">   0.227624</td>
    <td align="right">      15.48</td>
    <td align="right">       9.89</td>
    <td align="right"> 0.00533831</td>
    <td align="right">    29054.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6706.84</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    18.6623</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615921</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615921</td>
    <td align="right">    39.4290</td>
    <td align="right">    3945.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8062.391</td>
    <td align="right">   6455.986</td>
    <td align="right">   0.443462</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8142</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.443462</td>
    <td align="right"> 0.53021432</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8073.44</td>
    <td align="right">    7221.25</td>
    <td align="right">     1.0014</td>
    <td align="right"> 0.53021432</td>
    <td align="right">   0.443462</td>
    <td align="right">      24.84</td>
    <td align="right">      17.14</td>
    <td align="right"> 0.00913109</td>
    <td align="right">    48214.7</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    514.375</td>
    <td align="right">    7559.07</td>
    <td align="right">      23.86</td>
    <td align="right"> 0.00941618</td>
    <td align="right">      17.04</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    19.1583</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00901428</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00895710</td>
    <td align="right">    48.1312</td>
    <td align="right">    6701.47</td>
    <td align="right">       0.00</td>
    <td align="right">    8066.07</td>
    <td align="right">    6429.18</td>
    <td align="right"> 0.50927487</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.33</td>
    <td align="right">      14.08</td>
    <td align="right"> 0.00992446</td>
    <td align="right">    39484.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13145.932</td>
    <td align="right">  13145.932</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.443462</td>
    <td align="right"> 0.53021432</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13145.93</td>
    <td align="right">   13145.93</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53021432</td>
    <td align="right">   0.443462</td>
    <td align="right">      15.33</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00528890</td>
    <td align="right">    28778.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13145.93</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    19.1583</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612507</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612507</td>
    <td align="right">    39.2126</td>
    <td align="right">   15373.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8350.078</td>
    <td align="right">   6684.207</td>
    <td align="right">   0.443842</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.443842</td>
    <td align="right"> 0.53066784</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8243.45</td>
    <td align="right">    7590.51</td>
    <td align="right">     0.9872</td>
    <td align="right"> 0.53066784</td>
    <td align="right">   0.443842</td>
    <td align="right">      25.54</td>
    <td align="right">      17.26</td>
    <td align="right"> 0.00898414</td>
    <td align="right">    48562.9</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    514.815</td>
    <td align="right">    7728.64</td>
    <td align="right">      26.89</td>
    <td align="right"> 0.00942106</td>
    <td align="right">      18.07</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    19.1420</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00885187</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00885187</td>
    <td align="right">    47.5735</td>
    <td align="right">    8586.55</td>
    <td align="right">       0.00</td>
    <td align="right">    8353.89</td>
    <td align="right">    6656.17</td>
    <td align="right"> 0.50971047</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.90</td>
    <td align="right">      13.88</td>
    <td align="right"> 0.00987875</td>
    <td align="right">    38932.9</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13154.550</td>
    <td align="right">  13154.550</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.443842</td>
    <td align="right"> 0.53066784</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13154.55</td>
    <td align="right">   13154.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53066784</td>
    <td align="right">   0.443842</td>
    <td align="right">      15.33</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00529052</td>
    <td align="right">    28787.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13154.55</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    19.1420</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612619</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612619</td>
    <td align="right">    39.2196</td>
    <td align="right">   15386.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8602.710</td>
    <td align="right">   6786.084</td>
    <td align="right">   0.443608</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6916</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.443608</td>
    <td align="right"> 0.53038829</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8514.13</td>
    <td align="right">    7753.79</td>
    <td align="right">     0.9897</td>
    <td align="right"> 0.53038829</td>
    <td align="right">   0.443608</td>
    <td align="right">      25.88</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00906513</td>
    <td align="right">    49116.9</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    514.544</td>
    <td align="right">    7999.59</td>
    <td align="right">      27.31</td>
    <td align="right"> 0.00942174</td>
    <td align="right">      18.21</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    19.1521</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00890989</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00890923</td>
    <td align="right">    47.8773</td>
    <td align="right">    6575.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8606.63</td>
    <td align="right">    6758.44</td>
    <td align="right"> 0.50944197</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.70</td>
    <td align="right">      13.69</td>
    <td align="right"> 0.00976225</td>
    <td align="right">    38428.1</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13149.238</td>
    <td align="right">  13149.238</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.443608</td>
    <td align="right"> 0.53038829</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13149.24</td>
    <td align="right">   13149.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53038829</td>
    <td align="right">   0.443608</td>
    <td align="right">      15.33</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00528952</td>
    <td align="right">    28781.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13149.24</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    19.1521</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612550</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612550</td>
    <td align="right">    39.2153</td>
    <td align="right">   15378.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4917.940</td>
    <td align="right">   3899.372</td>
    <td align="right">   0.256068</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8887</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.256068</td>
    <td align="right"> 0.30616172</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4914.91</td>
    <td align="right">    4393.38</td>
    <td align="right">     0.9994</td>
    <td align="right"> 0.30616172</td>
    <td align="right">   0.256068</td>
    <td align="right">      25.61</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00917116</td>
    <td align="right">    49105.8</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    297.016</td>
    <td align="right">    4617.89</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    33.1786</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897530</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00892942</td>
    <td align="right">    47.9835</td>
    <td align="right">    4271.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4920.18</td>
    <td align="right">    3883.26</td>
    <td align="right"> 0.29407065</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.76</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00980215</td>
    <td align="right">    38591.1</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8888.108</td>
    <td align="right">   8888.108</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.256068</td>
    <td align="right"> 0.30616172</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8888.11</td>
    <td align="right">    8888.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30616172</td>
    <td align="right">   0.256068</td>
    <td align="right">      11.11</td>
    <td align="right">       7.09</td>
    <td align="right"> 0.00465275</td>
    <td align="right">    22895.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8888.11</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    33.1786</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00608880</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00608880</td>
    <td align="right">    38.9747</td>
    <td align="right">    8875.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4917.714</td>
    <td align="right">   3899.286</td>
    <td align="right">   0.256072</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8880</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.256072</td>
    <td align="right"> 0.30616600</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4914.63</td>
    <td align="right">    4393.38</td>
    <td align="right">     0.9994</td>
    <td align="right"> 0.30616600</td>
    <td align="right">   0.256072</td>
    <td align="right">      25.61</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00917079</td>
    <td align="right">    49104.6</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    297.020</td>
    <td align="right">    4617.61</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    33.1782</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897474</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00892712</td>
    <td align="right">    47.9713</td>
    <td align="right">    4304.01</td>
    <td align="right">       0.00</td>
    <td align="right">    4919.96</td>
    <td align="right">    3883.18</td>
    <td align="right"> 0.29407476</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.76</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00980237</td>
    <td align="right">    38592.1</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8888.190</td>
    <td align="right">   8888.190</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.256072</td>
    <td align="right"> 0.30616600</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8888.19</td>
    <td align="right">    8888.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30616600</td>
    <td align="right">   0.256072</td>
    <td align="right">      11.11</td>
    <td align="right">       7.09</td>
    <td align="right"> 0.00465278</td>
    <td align="right">    22895.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8888.19</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    33.1782</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00608882</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00608882</td>
    <td align="right">    38.9748</td>
    <td align="right">    8875.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5780.780</td>
    <td align="right">   4630.379</td>
    <td align="right">   0.312496</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5720</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.312496</td>
    <td align="right"> 0.37362783</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5739.30</td>
    <td align="right">    5263.40</td>
    <td align="right">     0.9928</td>
    <td align="right"> 0.37362783</td>
    <td align="right">   0.312496</td>
    <td align="right">      25.32</td>
    <td align="right">      17.20</td>
    <td align="right"> 0.00900076</td>
    <td align="right">    48373.6</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    362.466</td>
    <td align="right">    5376.83</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    27.1875</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884458</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884458</td>
    <td align="right">    47.5345</td>
    <td align="right">    7339.75</td>
    <td align="right">       0.00</td>
    <td align="right">    5783.42</td>
    <td align="right">    4611.25</td>
    <td align="right"> 0.35887236</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.11</td>
    <td align="right">      13.98</td>
    <td align="right"> 0.00990404</td>
    <td align="right">    39206.9</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8893.490</td>
    <td align="right">   8893.490</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.312496</td>
    <td align="right"> 0.37362783</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8893.49</td>
    <td align="right">    8893.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37362783</td>
    <td align="right">   0.312496</td>
    <td align="right">      12.91</td>
    <td align="right">       8.25</td>
    <td align="right"> 0.00491294</td>
    <td align="right">    25380.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8893.49</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    27.1875</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00609002</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00609002</td>
    <td align="right">    38.9824</td>
    <td align="right">    8883.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5785.542</td>
    <td align="right">   4628.562</td>
    <td align="right">   0.312779</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5712</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.312779</td>
    <td align="right"> 0.37396589</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5743.95</td>
    <td align="right">    5268.02</td>
    <td align="right">     0.9928</td>
    <td align="right"> 0.37396589</td>
    <td align="right">   0.312779</td>
    <td align="right">      25.32</td>
    <td align="right">      17.20</td>
    <td align="right"> 0.00900033</td>
    <td align="right">    48372.1</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    362.794</td>
    <td align="right">    5381.15</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    27.1630</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884419</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884419</td>
    <td align="right">    47.5324</td>
    <td align="right">    7346.40</td>
    <td align="right">       0.00</td>
    <td align="right">    5788.18</td>
    <td align="right">    4609.46</td>
    <td align="right"> 0.35919706</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.98</td>
    <td align="right"> 0.00989804</td>
    <td align="right">    39208.2</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8893.571</td>
    <td align="right">   8893.571</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.312779</td>
    <td align="right"> 0.37396589</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8893.57</td>
    <td align="right">    8893.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37396589</td>
    <td align="right">   0.312779</td>
    <td align="right">      12.92</td>
    <td align="right">       8.25</td>
    <td align="right"> 0.00491402</td>
    <td align="right">    25390.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8893.57</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    27.1630</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00609003</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00609003</td>
    <td align="right">    38.9825</td>
    <td align="right">    8883.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9505.037</td>
    <td align="right">   7611.134</td>
    <td align="right">   0.522804</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5332</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522804</td>
    <td align="right"> 0.62507749</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9416.00</td>
    <td align="right">    8652.01</td>
    <td align="right">     0.9906</td>
    <td align="right"> 0.62507749</td>
    <td align="right">   0.522804</td>
    <td align="right">      25.06</td>
    <td align="right">      17.09</td>
    <td align="right"> 0.00897992</td>
    <td align="right">    48054.4</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    606.404</td>
    <td align="right">    8809.60</td>
    <td align="right">      25.50</td>
    <td align="right"> 0.00941882</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1254</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00891456</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00891424</td>
    <td align="right">    47.9054</td>
    <td align="right">    2973.84</td>
    <td align="right">       0.00</td>
    <td align="right">    9509.37</td>
    <td align="right">    7579.53</td>
    <td align="right"> 0.60039166</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.33</td>
    <td align="right">      14.08</td>
    <td align="right"> 0.00992440</td>
    <td align="right">    39483.8</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13418.808</td>
    <td align="right">  13418.808</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522804</td>
    <td align="right"> 0.62507749</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13418.81</td>
    <td align="right">   13418.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62507749</td>
    <td align="right">   0.522804</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567713</td>
    <td align="right">    33121.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13418.81</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1254</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602352</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602352</td>
    <td align="right">    38.5940</td>
    <td align="right">    9067.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9772.580</td>
    <td align="right">   7824.249</td>
    <td align="right">   0.522884</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8266</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522884</td>
    <td align="right"> 0.62517318</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9733.44</td>
    <td align="right">    8719.53</td>
    <td align="right">     0.9960</td>
    <td align="right"> 0.62517318</td>
    <td align="right">   0.522884</td>
    <td align="right">      25.18</td>
    <td align="right">      17.27</td>
    <td align="right"> 0.00913776</td>
    <td align="right">    48584.4</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    606.497</td>
    <td align="right">    9126.94</td>
    <td align="right">      25.39</td>
    <td align="right"> 0.00941863</td>
    <td align="right">      17.57</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1242</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00905653</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00905533</td>
    <td align="right">    48.6528</td>
    <td align="right">    2221.14</td>
    <td align="right">       0.00</td>
    <td align="right">    9777.04</td>
    <td align="right">    7789.71</td>
    <td align="right"> 0.60048356</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.99</td>
    <td align="right">      13.92</td>
    <td align="right"> 0.00988706</td>
    <td align="right">    39040.4</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13420.627</td>
    <td align="right">  13420.627</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522884</td>
    <td align="right"> 0.62517318</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13420.63</td>
    <td align="right">   13420.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62517318</td>
    <td align="right">   0.522884</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567738</td>
    <td align="right">    33122.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13420.63</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1242</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602372</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602372</td>
    <td align="right">    38.5953</td>
    <td align="right">    9068.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9853.907</td>
    <td align="right">   7891.649</td>
    <td align="right">   0.522754</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6756</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522754</td>
    <td align="right"> 0.62501757</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9730.13</td>
    <td align="right">    8845.94</td>
    <td align="right">     0.9874</td>
    <td align="right"> 0.62501757</td>
    <td align="right">   0.522754</td>
    <td align="right">      25.39</td>
    <td align="right">      17.27</td>
    <td align="right"> 0.00905652</td>
    <td align="right">    48591.6</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    606.346</td>
    <td align="right">    9123.79</td>
    <td align="right">      26.89</td>
    <td align="right"> 0.00942106</td>
    <td align="right">      18.07</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1262</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897562</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897562</td>
    <td align="right">    48.2308</td>
    <td align="right">    2746.52</td>
    <td align="right">       0.00</td>
    <td align="right">    9858.40</td>
    <td align="right">    7858.10</td>
    <td align="right"> 0.60033410</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.87</td>
    <td align="right">      13.86</td>
    <td align="right"> 0.00987827</td>
    <td align="right">    38900.9</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13417.668</td>
    <td align="right">  13417.668</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522754</td>
    <td align="right"> 0.62501757</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13417.67</td>
    <td align="right">   13417.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62501757</td>
    <td align="right">   0.522754</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567698</td>
    <td align="right">    33120.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13417.67</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1262</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602339</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602339</td>
    <td align="right">    38.5932</td>
    <td align="right">    9066.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4252.319</td>
    <td align="right">   3404.083</td>
    <td align="right">   0.227445</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.1262</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.227445</td>
    <td align="right"> 0.27193897</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:25:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4273.34</td>
    <td align="right">    3720.77</td>
    <td align="right">     1.0049</td>
    <td align="right"> 0.27193897</td>
    <td align="right">   0.227445</td>
    <td align="right">      24.92</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00929890</td>
    <td align="right">    48724.2</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    263.815</td>
    <td align="right">    4009.52</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00941647</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    18.6770</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00917865</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00911777</td>
    <td align="right">    48.9817</td>
    <td align="right">     972.72</td>
    <td align="right">       0.00</td>
    <td align="right">    4254.26</td>
    <td align="right">    3389.02</td>
    <td align="right"> 0.26119943</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.99</td>
    <td align="right">      13.92</td>
    <td align="right"> 0.00988588</td>
    <td align="right">    39035.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6702.774</td>
    <td align="right">   6702.774</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.227445</td>
    <td align="right"> 0.27193897</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6702.77</td>
    <td align="right">    6702.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27193897</td>
    <td align="right">   0.227445</td>
    <td align="right">      15.47</td>
    <td align="right">       9.89</td>
    <td align="right"> 0.00533685</td>
    <td align="right">    29046.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6702.77</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    18.6770</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615820</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615820</td>
    <td align="right">    39.4225</td>
    <td align="right">    3942.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10252.002</td>
    <td align="right">   8041.418</td>
    <td align="right">   0.522834</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8185</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522834</td>
    <td align="right"> 0.62511326</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10116.08</td>
    <td align="right">    9111.96</td>
    <td align="right">     0.9867</td>
    <td align="right"> 0.62511326</td>
    <td align="right">   0.522834</td>
    <td align="right">      25.84</td>
    <td align="right">      17.49</td>
    <td align="right"> 0.00913336</td>
    <td align="right">    49250.8</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    606.439</td>
    <td align="right">    9509.64</td>
    <td align="right">      28.02</td>
    <td align="right"> 0.00942288</td>
    <td align="right">      18.45</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1249</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00904094</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00904122</td>
    <td align="right">    48.5778</td>
    <td align="right">    2059.61</td>
    <td align="right">       0.00</td>
    <td align="right">   10256.68</td>
    <td align="right">    8008.77</td>
    <td align="right"> 0.60042602</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.63</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00971678</td>
    <td align="right">    38240.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13419.488</td>
    <td align="right">  13419.488</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522834</td>
    <td align="right"> 0.62511326</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13419.49</td>
    <td align="right">   13419.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62511326</td>
    <td align="right">   0.522834</td>
    <td align="right">      18.64</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00567722</td>
    <td align="right">    33121.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13419.49</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     8.1249</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602359</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00602359</td>
    <td align="right">    38.5945</td>
    <td align="right">    9067.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8184.496</td>
    <td align="right">   6508.340</td>
    <td align="right">   0.429267</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.9449</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429267</td>
    <td align="right"> 0.51324216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8167.65</td>
    <td align="right">    7253.32</td>
    <td align="right">     0.9979</td>
    <td align="right"> 0.51324216</td>
    <td align="right">   0.429267</td>
    <td align="right">      25.38</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00920138</td>
    <td align="right">    48951.1</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    497.910</td>
    <td align="right">    7669.74</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8959</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00910367</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00907861</td>
    <td align="right">    48.7752</td>
    <td align="right">    1577.83</td>
    <td align="right">       0.00</td>
    <td align="right">    8188.23</td>
    <td align="right">    6480.56</td>
    <td align="right"> 0.49297297</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.82</td>
    <td align="right">      13.79</td>
    <td align="right"> 0.00982650</td>
    <td align="right">    38712.5</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11291.411</td>
    <td align="right">  11291.411</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429267</td>
    <td align="right"> 0.51324216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11291.41</td>
    <td align="right">   11291.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51324216</td>
    <td align="right">   0.429267</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557365</td>
    <td align="right">    32320.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11291.41</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8959</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599243</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599243</td>
    <td align="right">    38.3904</td>
    <td align="right">    7443.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8182.841</td>
    <td align="right">   6507.545</td>
    <td align="right">   0.429266</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.9432</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429266</td>
    <td align="right"> 0.51324088</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8165.71</td>
    <td align="right">    7252.57</td>
    <td align="right">     0.9979</td>
    <td align="right"> 0.51324088</td>
    <td align="right">   0.429266</td>
    <td align="right">      25.38</td>
    <td align="right">      17.38</td>
    <td align="right"> 0.00920046</td>
    <td align="right">    48947.1</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    497.909</td>
    <td align="right">    7667.80</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8960</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00910276</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00907677</td>
    <td align="right">    48.7654</td>
    <td align="right">    1588.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8186.57</td>
    <td align="right">    6479.82</td>
    <td align="right"> 0.49297174</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.82</td>
    <td align="right">      13.80</td>
    <td align="right"> 0.00982722</td>
    <td align="right">    38715.8</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11291.387</td>
    <td align="right">  11291.387</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429266</td>
    <td align="right"> 0.51324088</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11291.39</td>
    <td align="right">   11291.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51324088</td>
    <td align="right">   0.429266</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557364</td>
    <td align="right">    32320.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11291.39</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8960</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599243</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599243</td>
    <td align="right">    38.3904</td>
    <td align="right">    7443.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7996.128</td>
    <td align="right">   6402.189</td>
    <td align="right">   0.429186</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.7425</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429186</td>
    <td align="right"> 0.51314490</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7947.48</td>
    <td align="right">    7174.22</td>
    <td align="right">     0.9939</td>
    <td align="right"> 0.51314490</td>
    <td align="right">   0.429186</td>
    <td align="right">      25.21</td>
    <td align="right">      17.24</td>
    <td align="right"> 0.00909250</td>
    <td align="right">    48501.1</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    497.815</td>
    <td align="right">    7449.67</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8978</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00900477</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00900477</td>
    <td align="right">    48.3849</td>
    <td align="right">    2355.56</td>
    <td align="right">       0.00</td>
    <td align="right">    7999.78</td>
    <td align="right">    6374.51</td>
    <td align="right"> 0.49287956</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.03</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00989179</td>
    <td align="right">    39091.7</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11289.562</td>
    <td align="right">  11289.562</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429186</td>
    <td align="right"> 0.51314490</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11289.56</td>
    <td align="right">   11289.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51314490</td>
    <td align="right">   0.429186</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557334</td>
    <td align="right">    32319.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11289.56</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8978</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599217</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599217</td>
    <td align="right">    38.3888</td>
    <td align="right">    7442.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7994.631</td>
    <td align="right">   6401.473</td>
    <td align="right">   0.429185</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.7407</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429185</td>
    <td align="right"> 0.51314362</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7945.74</td>
    <td align="right">    7173.71</td>
    <td align="right">     0.9939</td>
    <td align="right"> 0.51314362</td>
    <td align="right">   0.429185</td>
    <td align="right">      25.21</td>
    <td align="right">      17.24</td>
    <td align="right"> 0.00909155</td>
    <td align="right">    48497.6</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    497.814</td>
    <td align="right">    7447.93</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8978</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00900391</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00900391</td>
    <td align="right">    48.3803</td>
    <td align="right">    2362.67</td>
    <td align="right">       0.00</td>
    <td align="right">    7998.28</td>
    <td align="right">    6373.83</td>
    <td align="right"> 0.49287833</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.03</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00989244</td>
    <td align="right">    39094.7</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11289.538</td>
    <td align="right">  11289.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.429185</td>
    <td align="right"> 0.51314362</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11289.54</td>
    <td align="right">   11289.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51314362</td>
    <td align="right">   0.429185</td>
    <td align="right">      18.11</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00557333</td>
    <td align="right">    32319.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11289.54</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">     9.8978</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599217</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00599217</td>
    <td align="right">    38.3887</td>
    <td align="right">    7442.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">OFFICE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6079.163</td>
    <td align="right">   4866.231</td>
    <td align="right">   0.334101</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3659</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.334101</td>
    <td align="right"> 0.39945983</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5948.57</td>
    <td align="right">    5551.77</td>
    <td align="right">     0.9785</td>
    <td align="right"> 0.39945983</td>
    <td align="right">   0.334101</td>
    <td align="right">      25.11</td>
    <td align="right">      17.03</td>
    <td align="right"> 0.00888991</td>
    <td align="right">    47877.7</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    387.527</td>
    <td align="right">    5561.04</td>
    <td align="right">      27.36</td>
    <td align="right"> 0.00942181</td>
    <td align="right">      18.23</td>
    <td align="right"> 0.02000000</td>
    <td align="right">     5.9862</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884679</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00884723</td>
    <td align="right">    47.5501</td>
    <td align="right">    3129.47</td>
    <td align="right">       0.00</td>
    <td align="right">    6081.94</td>
    <td align="right">    4845.96</td>
    <td align="right"> 0.38368419</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.32</td>
    <td align="right">      14.08</td>
    <td align="right"> 0.00992165</td>
    <td align="right">    39471.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">OFFICE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8411.336</td>
    <td align="right">   8411.336</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.334101</td>
    <td align="right"> 0.39945983</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8411.34</td>
    <td align="right">    8411.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39945983</td>
    <td align="right">   0.334101</td>
    <td align="right">      19.05</td>
    <td align="right">      12.29</td>
    <td align="right"> 0.00618957</td>
    <td align="right">    34836.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8411.34</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.02000000</td>
    <td align="right">     5.9862</td>
    <td align="right">      20.83</td>
    <td align="right"> 0.00647158</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00647158</td>
    <td align="right">    41.4106</td>
    <td align="right">    5906.85</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4729.408</td>
    <td align="right">   3603.201</td>
    <td align="right">   0.227589</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.0475</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.227589</td>
    <td align="right"> 0.27211133</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4735.03</td>
    <td align="right">    4215.26</td>
    <td align="right">     1.0012</td>
    <td align="right"> 0.27211133</td>
    <td align="right">   0.227589</td>
    <td align="right">      26.83</td>
    <td align="right">      17.92</td>
    <td align="right"> 0.00925657</td>
    <td align="right">    50566.7</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    263.982</td>
    <td align="right">    4471.05</td>
    <td align="right">      27.59</td>
    <td align="right"> 0.00942219</td>
    <td align="right">      18.31</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    18.6652</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00906612</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00906466</td>
    <td align="right">    48.7002</td>
    <td align="right">     929.95</td>
    <td align="right">       0.00</td>
    <td align="right">    4731.57</td>
    <td align="right">    3589.00</td>
    <td align="right"> 0.26136499</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.24</td>
    <td align="right">      13.23</td>
    <td align="right"> 0.00947068</td>
    <td align="right">    37219.1</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6706.050</td>
    <td align="right">   6706.050</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.227589</td>
    <td align="right"> 0.27211133</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6706.05</td>
    <td align="right">    6706.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27211133</td>
    <td align="right">   0.227589</td>
    <td align="right">      15.47</td>
    <td align="right">       9.89</td>
    <td align="right"> 0.00533803</td>
    <td align="right">    29053.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6706.05</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    18.6652</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615901</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00615901</td>
    <td align="right">    39.4277</td>
    <td align="right">    3944.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2749.300</td>
    <td align="right">   2136.759</td>
    <td align="right">   0.137872</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.2121</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.137872</td>
    <td align="right"> 0.16484323</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2767.09</td>
    <td align="right">    2414.30</td>
    <td align="right">     1.0065</td>
    <td align="right"> 0.16484323</td>
    <td align="right">   0.137872</td>
    <td align="right">      25.94</td>
    <td align="right">      17.69</td>
    <td align="right"> 0.00934512</td>
    <td align="right">    49883.8</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    159.919</td>
    <td align="right">    2607.17</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    30.8112</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00921837</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00920105</td>
    <td align="right">    49.4216</td>
    <td align="right">     469.83</td>
    <td align="right">       0.00</td>
    <td align="right">    2750.55</td>
    <td align="right">    2127.85</td>
    <td align="right"> 0.15833317</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.53</td>
    <td align="right">      13.51</td>
    <td align="right"> 0.00964266</td>
    <td align="right">    37950.4</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4667.510</td>
    <td align="right">   4667.510</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.137872</td>
    <td align="right"> 0.16484323</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4667.51</td>
    <td align="right">    4667.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16484323</td>
    <td align="right">   0.137872</td>
    <td align="right">      11.82</td>
    <td align="right">       7.63</td>
    <td align="right"> 0.00482165</td>
    <td align="right">    24043.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4667.51</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    30.8112</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618481</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618481</td>
    <td align="right">    39.5832</td>
    <td align="right">    2389.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2749.163</td>
    <td align="right">   2136.712</td>
    <td align="right">   0.137875</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.2110</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.137875</td>
    <td align="right"> 0.16484664</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2766.91</td>
    <td align="right">    2414.36</td>
    <td align="right">     1.0065</td>
    <td align="right"> 0.16484664</td>
    <td align="right">   0.137875</td>
    <td align="right">      25.94</td>
    <td align="right">      17.69</td>
    <td align="right"> 0.00934454</td>
    <td align="right">    49882.3</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    159.922</td>
    <td align="right">    2606.99</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    30.8105</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00921681</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00919514</td>
    <td align="right">    49.3903</td>
    <td align="right">     477.08</td>
    <td align="right">       0.00</td>
    <td align="right">    2750.42</td>
    <td align="right">    2127.80</td>
    <td align="right"> 0.15833644</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.53</td>
    <td align="right">      13.51</td>
    <td align="right"> 0.00964293</td>
    <td align="right">    37951.7</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4667.575</td>
    <td align="right">   4667.575</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.137875</td>
    <td align="right"> 0.16484664</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4667.57</td>
    <td align="right">    4667.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16484664</td>
    <td align="right">   0.137875</td>
    <td align="right">      11.82</td>
    <td align="right">       7.63</td>
    <td align="right"> 0.00482170</td>
    <td align="right">    24044.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4667.57</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    30.8105</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618484</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618484</td>
    <td align="right">    39.5834</td>
    <td align="right">    2389.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2665.431</td>
    <td align="right">   2106.815</td>
    <td align="right">   0.138143</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.9279</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.138143</td>
    <td align="right"> 0.16516658</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2666.04</td>
    <td align="right">    2375.93</td>
    <td align="right">     1.0002</td>
    <td align="right"> 0.16516658</td>
    <td align="right">   0.138143</td>
    <td align="right">      25.65</td>
    <td align="right">      17.47</td>
    <td align="right"> 0.00919224</td>
    <td align="right">    49199.3</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    160.232</td>
    <td align="right">    2505.81</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    30.7508</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00899589</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00899589</td>
    <td align="right">    48.3359</td>
    <td align="right">    1075.02</td>
    <td align="right">       0.00</td>
    <td align="right">    2666.65</td>
    <td align="right">    2097.79</td>
    <td align="right"> 0.15864375</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.74</td>
    <td align="right">      13.72</td>
    <td align="right"> 0.00977878</td>
    <td align="right">    38513.4</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4673.653</td>
    <td align="right">   4673.653</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.138143</td>
    <td align="right"> 0.16516658</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4673.65</td>
    <td align="right">    4673.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16516658</td>
    <td align="right">   0.138143</td>
    <td align="right">      11.84</td>
    <td align="right">       7.64</td>
    <td align="right"> 0.00482605</td>
    <td align="right">    24073.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4673.65</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    30.7508</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618731</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00618731</td>
    <td align="right">    39.5991</td>
    <td align="right">    2394.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2720.865</td>
    <td align="right">   2157.701</td>
    <td align="right">   0.141730</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8872</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.141730</td>
    <td align="right"> 0.16945586</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2718.97</td>
    <td align="right">    2430.66</td>
    <td align="right">     0.9993</td>
    <td align="right"> 0.16945586</td>
    <td align="right">   0.141730</td>
    <td align="right">      25.60</td>
    <td align="right">      17.44</td>
    <td align="right"> 0.00917034</td>
    <td align="right">    49097.3</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    164.394</td>
    <td align="right">    2554.58</td>
    <td align="right">      25.62</td>
    <td align="right"> 0.00941901</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    29.9725</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897674</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00897674</td>
    <td align="right">    48.2345</td>
    <td align="right">    1139.65</td>
    <td align="right">       0.00</td>
    <td align="right">    2722.11</td>
    <td align="right">    2148.82</td>
    <td align="right"> 0.16276364</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.76</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00980368</td>
    <td align="right">    38598.1</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4755.082</td>
    <td align="right">   4755.082</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.141730</td>
    <td align="right"> 0.16945586</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4755.08</td>
    <td align="right">    4755.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16945586</td>
    <td align="right">   0.141730</td>
    <td align="right">      12.07</td>
    <td align="right">       7.95</td>
    <td align="right"> 0.00499067</td>
    <td align="right">    24726.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4755.08</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.04248000</td>
    <td align="right">    29.9725</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00637319</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00637319</td>
    <td align="right">    40.7755</td>
    <td align="right">    2456.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9475.613</td>
    <td align="right">   7580.920</td>
    <td align="right">   0.526321</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3902</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.526321</td>
    <td align="right"> 0.62928163</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9379.83</td>
    <td align="right">    8733.79</td>
    <td align="right">     0.9899</td>
    <td align="right"> 0.62928163</td>
    <td align="right">   0.526321</td>
    <td align="right">      25.09</td>
    <td align="right">      17.04</td>
    <td align="right"> 0.00890298</td>
    <td align="right">    47891.6</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32587.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    610.483</td>
    <td align="right">    8769.35</td>
    <td align="right">      25.39</td>
    <td align="right"> 0.00941863</td>
    <td align="right">      17.57</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    16.1423</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00880372</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00880169</td>
    <td align="right">    47.3074</td>
    <td align="right">    9545.16</td>
    <td align="right">       0.00</td>
    <td align="right">    9479.94</td>
    <td align="right">    7547.79</td>
    <td align="right"> 0.60442976</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.46</td>
    <td align="right">      14.14</td>
    <td align="right"> 0.00993133</td>
    <td align="right">    39638.3</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13151.244</td>
    <td align="right">  13151.244</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.526321</td>
    <td align="right"> 0.62928163</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13151.24</td>
    <td align="right">   13151.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62928163</td>
    <td align="right">   0.526321</td>
    <td align="right">      16.23</td>
    <td align="right">      10.31</td>
    <td align="right"> 0.00542112</td>
    <td align="right">    30033.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13151.24</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.08496000</td>
    <td align="right">    16.1423</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612576</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00612576</td>
    <td align="right">    39.2169</td>
    <td align="right">   15381.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-21
    12:24:34</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     274.83</td>
    <td align="right">     439.00</td>
    <td align="right">     173.50</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     256.83</td>
    <td align="right">     456.25</td>
    <td align="right">     182.58</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     123.67</td>
    <td align="right">       4.08</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     243.00</td>
    <td align="right">     440.75</td>
    <td align="right">     179.50</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     296.42</td>
    <td align="right">     450.17</td>
    <td align="right">     262.83</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     296.17</td>
    <td align="right">     449.42</td>
    <td align="right">     262.58</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     325.75</td>
    <td align="right">     426.00</td>
    <td align="right">     257.33</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     330.50</td>
    <td align="right">     383.00</td>
    <td align="right">     243.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     473.08</td>
    <td align="right">     119.92</td>
    <td align="right">      90.08</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     460.83</td>
    <td align="right">     122.92</td>
    <td align="right">      92.75</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     491.58</td>
    <td align="right">     119.25</td>
    <td align="right">      90.42</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     471.25</td>
    <td align="right">     123.83</td>
    <td align="right">      91.67</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     492.00</td>
    <td align="right">      90.58</td>
    <td align="right">      83.75</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     492.67</td>
    <td align="right">      90.83</td>
    <td align="right">      83.92</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     516.75</td>
    <td align="right">      88.67</td>
    <td align="right">      82.50</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     516.42</td>
    <td align="right">      88.08</td>
    <td align="right">      81.92</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     357.00</td>
    <td align="right">     337.25</td>
    <td align="right">      99.75</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     352.75</td>
    <td align="right">     329.67</td>
    <td align="right">      99.83</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     371.00</td>
    <td align="right">     322.67</td>
    <td align="right">      99.08</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     362.42</td>
    <td align="right">     319.50</td>
    <td align="right">     101.58</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     343.25</td>
    <td align="right">     326.75</td>
    <td align="right">     104.33</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     343.42</td>
    <td align="right">     326.08</td>
    <td align="right">     104.42</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     351.50</td>
    <td align="right">     325.67</td>
    <td align="right">     101.42</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     353.08</td>
    <td align="right">     324.58</td>
    <td align="right">     101.17</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     570.42</td>
    <td align="right">     521.50</td>
    <td align="right">     270.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-21
    12:24:34</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.078</td>
    <td align="right">      0.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.069</td>
    <td align="right">      0.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       1.89</td>
    <td align="right">       2.00</td>
    <td align="right">     268.96</td>
    <td align="right">      0.278</td>
    <td align="right">      0.222</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.065</td>
    <td align="right">      0.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.082</td>
    <td align="right">      0.539</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.082</td>
    <td align="right">      0.539</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.100</td>
    <td align="right">      0.539</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.108</td>
    <td align="right">      0.539</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.150</td>
    <td align="right">      0.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.163</td>
    <td align="right">      0.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.172</td>
    <td align="right">      0.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.155</td>
    <td align="right">      0.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.245</td>
    <td align="right">      0.538</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.245</td>
    <td align="right">      0.538</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.227</td>
    <td align="right">      0.538</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.227</td>
    <td align="right">      0.538</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.078</td>
    <td align="right">      2.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.071</td>
    <td align="right">      2.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.076</td>
    <td align="right">      2.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.069</td>
    <td align="right">      2.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.073</td>
    <td align="right">      1.880</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.073</td>
    <td align="right">      1.880</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.081</td>
    <td align="right">      1.880</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.081</td>
    <td align="right">      1.880</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     236.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     236.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     236.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       1.89</td>
    <td align="right">       2.00</td>
    <td align="right">     268.96</td>
    <td align="right">      0.274</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.089</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.089</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.089</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.089</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      0.000</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     236.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     236.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     236.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-21
    12:24:34</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">       1.89</td>
    <td align="right">       2.00</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0200</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">       1.71</td>
    <td align="right">       2.50</td>
    <td align="right">     268.96</td>
    <td align="right">      88.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     236.69</td>
    <td align="right">      77.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     236.69</td>
    <td align="right">      77.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     236.69</td>
    <td align="right">      77.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      54.94</td>
    <td align="right">      79.50</td>
    <td align="right">    9553.61</td>
    <td align="right">    3134.59</td>
    <td align="right">     0.0200</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">   14583.22</td>
    <td align="right">       0.00</td>
    <td align="right">   14583.22</td>
    <td align="right">  165993.62</td>
    <td align="right">  180576.84</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">   12875.30</td>
    <td align="right">       0.00</td>
    <td align="right">   12875.30</td>
    <td align="right">  165993.62</td>
    <td align="right">  178868.92</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">   14256.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14256.00</td>
    <td align="right">  131854.68</td>
    <td align="right">  146110.68</td>
    <td align="right">   13464.00</td>
    <td align="right">       0.00</td>
    <td align="right">     176.00</td>
    <td align="right">      22.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">   12097.94</td>
    <td align="right">       0.00</td>
    <td align="right">   12097.94</td>
    <td align="right">  165993.62</td>
    <td align="right">  178091.56</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">   15230.51</td>
    <td align="right">       0.00</td>
    <td align="right">   15230.51</td>
    <td align="right">  100123.16</td>
    <td align="right">  115353.68</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">   15256.82</td>
    <td align="right">       0.00</td>
    <td align="right">   15256.82</td>
    <td align="right">  100123.16</td>
    <td align="right">  115379.98</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">   18637.48</td>
    <td align="right">       0.00</td>
    <td align="right">   18637.48</td>
    <td align="right">  100123.16</td>
    <td align="right">  118760.64</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">   20154.42</td>
    <td align="right">       0.00</td>
    <td align="right">   20154.42</td>
    <td align="right">  100123.16</td>
    <td align="right">  120277.58</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">   55697.59</td>
    <td align="right">       0.00</td>
    <td align="right">   55697.59</td>
    <td align="right">  166004.74</td>
    <td align="right">  221702.33</td>
    <td align="right">  220216.32</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">   60579.65</td>
    <td align="right">       0.00</td>
    <td align="right">   60579.65</td>
    <td align="right">  166004.74</td>
    <td align="right">  226584.39</td>
    <td align="right">  220216.32</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">   64072.92</td>
    <td align="right">       0.00</td>
    <td align="right">   64072.92</td>
    <td align="right">  166004.74</td>
    <td align="right">  230077.66</td>
    <td align="right">  220216.32</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">   57864.36</td>
    <td align="right">       0.00</td>
    <td align="right">   57864.36</td>
    <td align="right">  166004.74</td>
    <td align="right">  223869.10</td>
    <td align="right">  220216.32</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">   91087.96</td>
    <td align="right">       0.00</td>
    <td align="right">   91087.96</td>
    <td align="right">  100129.87</td>
    <td align="right">  191217.83</td>
    <td align="right">  220216.32</td>
    <td align="right">     714.42</td>
    <td align="right">       5.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">   91147.32</td>
    <td align="right">       0.00</td>
    <td align="right">   91147.32</td>
    <td align="right">  100129.87</td>
    <td align="right">  191277.19</td>
    <td align="right">  220216.32</td>
    <td align="right">     714.67</td>
    <td align="right">       5.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">   84303.44</td>
    <td align="right">       0.00</td>
    <td align="right">   84303.44</td>
    <td align="right">  100129.87</td>
    <td align="right">  184433.31</td>
    <td align="right">  220216.32</td>
    <td align="right">     714.83</td>
    <td align="right">       5.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">   84392.63</td>
    <td align="right">       0.00</td>
    <td align="right">   84392.63</td>
    <td align="right">  100129.87</td>
    <td align="right">  184522.50</td>
    <td align="right">  220216.32</td>
    <td align="right">     714.92</td>
    <td align="right">       5.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">   14609.19</td>
    <td align="right">       0.00</td>
    <td align="right">   14609.19</td>
    <td align="right">  416388.49</td>
    <td align="right">  430997.68</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">   13151.01</td>
    <td align="right">       0.00</td>
    <td align="right">   13151.01</td>
    <td align="right">  416388.49</td>
    <td align="right">  429539.50</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">   14144.63</td>
    <td align="right">       0.00</td>
    <td align="right">   14144.63</td>
    <td align="right">  416388.49</td>
    <td align="right">  430533.12</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">   12780.19</td>
    <td align="right">       0.00</td>
    <td align="right">   12780.19</td>
    <td align="right">  416388.49</td>
    <td align="right">  429168.68</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">   13525.84</td>
    <td align="right">       0.00</td>
    <td align="right">   13525.84</td>
    <td align="right">  350504.79</td>
    <td align="right">  364030.63</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">   13544.18</td>
    <td align="right">       0.00</td>
    <td align="right">   13544.18</td>
    <td align="right">  350504.79</td>
    <td align="right">  364048.97</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">   15071.65</td>
    <td align="right">       0.00</td>
    <td align="right">   15071.65</td>
    <td align="right">  350504.79</td>
    <td align="right">  365576.44</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">   15094.41</td>
    <td align="right">       0.00</td>
    <td align="right">   15094.41</td>
    <td align="right">  350504.79</td>
    <td align="right">  365599.20</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  249305.64</td>
    <td align="right">  249305.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28982.79</td>
    <td align="right">   28982.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28984.73</td>
    <td align="right">   28984.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 1413304.54</td>
    <td align="right">       0.00</td>
    <td align="right"> 1413304.54</td>
    <td align="right"> 6563236.07</td>
    <td align="right"> 7976540.61</td>
    <td align="right"> 5188547.52</td>
    <td align="right">     720.00</td>
    <td align="right">     184.92</td>
    <td align="right">      22.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     0.0056</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0056</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0697</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     0.0050</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0050</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0690</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     0.0200</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0200</td>
    <td align="right">     0.0160</td>
    <td align="right">     0.0360</td>
    <td align="right">     0.0189</td>
    <td align="right">       0.00</td>
    <td align="right">     176.00</td>
    <td align="right">      22.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     0.0047</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0047</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0687</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     0.0059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0059</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0445</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     0.0059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0059</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0445</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     0.0072</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0072</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0458</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0464</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     0.0215</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0215</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0855</td>
    <td align="right">     0.0850</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     0.0234</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0234</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0874</td>
    <td align="right">     0.0850</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     0.0247</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0247</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0888</td>
    <td align="right">     0.0850</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0864</td>
    <td align="right">     0.0850</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     0.0351</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0351</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0738</td>
    <td align="right">     0.0850</td>
    <td align="right">     714.42</td>
    <td align="right">       5.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     0.0352</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0352</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0738</td>
    <td align="right">     0.0850</td>
    <td align="right">     714.67</td>
    <td align="right">       5.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.0850</td>
    <td align="right">     714.83</td>
    <td align="right">       5.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     0.0326</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0326</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.0850</td>
    <td align="right">     714.92</td>
    <td align="right">       5.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     0.0056</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0056</td>
    <td align="right">     0.1606</td>
    <td align="right">     0.1663</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     0.0051</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0051</td>
    <td align="right">     0.1606</td>
    <td align="right">     0.1657</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.1606</td>
    <td align="right">     0.1661</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     0.0049</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0049</td>
    <td align="right">     0.1606</td>
    <td align="right">     0.1656</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     0.0052</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0052</td>
    <td align="right">     0.1352</td>
    <td align="right">     0.1404</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     0.0052</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0052</td>
    <td align="right">     0.1352</td>
    <td align="right">     0.1405</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     0.0058</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0058</td>
    <td align="right">     0.1352</td>
    <td align="right">     0.1410</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     0.0058</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0058</td>
    <td align="right">     0.1352</td>
    <td align="right">     0.1410</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.5598</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5598</td>
    <td align="right">     2.3675</td>
    <td align="right">     2.9272</td>
    <td align="right">     2.0154</td>
    <td align="right">     720.00</td>
    <td align="right">     184.92</td>
    <td align="right">      22.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">   20846.98</td>
    <td align="right">       0.00</td>
    <td align="right">   20846.98</td>
    <td align="right">  110108.16</td>
    <td align="right">     719.33</td>
    <td align="right">       0.42</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">   86599.68</td>
    <td align="right">       0.00</td>
    <td align="right">   86599.68</td>
    <td align="right">  220216.32</td>
    <td align="right">     695.17</td>
    <td align="right">       4.83</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">   91593.36</td>
    <td align="right">       0.00</td>
    <td align="right">   91593.36</td>
    <td align="right">  220216.32</td>
    <td align="right">     682.58</td>
    <td align="right">       6.25</td>
    <td align="right">      31.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">   82718.13</td>
    <td align="right">       0.00</td>
    <td align="right">   82718.13</td>
    <td align="right">  220216.32</td>
    <td align="right">     713.92</td>
    <td align="right">       2.67</td>
    <td align="right">       3.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">  130211.85</td>
    <td align="right">       0.00</td>
    <td align="right">  130211.85</td>
    <td align="right">  220216.32</td>
    <td align="right">     631.50</td>
    <td align="right">       7.08</td>
    <td align="right">      81.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">  130296.69</td>
    <td align="right">       0.00</td>
    <td align="right">  130296.69</td>
    <td align="right">  220216.32</td>
    <td align="right">     630.50</td>
    <td align="right">       7.92</td>
    <td align="right">      81.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">  120513.25</td>
    <td align="right">       0.00</td>
    <td align="right">  120513.25</td>
    <td align="right">  220216.32</td>
    <td align="right">     632.17</td>
    <td align="right">       5.33</td>
    <td align="right">      82.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">  120640.75</td>
    <td align="right">       0.00</td>
    <td align="right">  120640.75</td>
    <td align="right">  220216.32</td>
    <td align="right">     632.17</td>
    <td align="right">       5.17</td>
    <td align="right">      82.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">   20884.09</td>
    <td align="right">       0.00</td>
    <td align="right">   20884.09</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">   18799.61</td>
    <td align="right">       0.00</td>
    <td align="right">   18799.61</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">   20220.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20220.00</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">   18405.46</td>
    <td align="right">       0.00</td>
    <td align="right">   18405.46</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">   18269.51</td>
    <td align="right">       0.00</td>
    <td align="right">   18269.51</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">   19335.43</td>
    <td align="right">       0.00</td>
    <td align="right">   19335.43</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">   19361.64</td>
    <td align="right">       0.00</td>
    <td align="right">   19361.64</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">   21545.19</td>
    <td align="right">       0.00</td>
    <td align="right">   21545.19</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">   21577.72</td>
    <td align="right">       0.00</td>
    <td align="right">   21577.72</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">   20379.20</td>
    <td align="right">       0.00</td>
    <td align="right">   20379.20</td>
    <td align="right">   13464.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     198.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">   17294.22</td>
    <td align="right">       0.00</td>
    <td align="right">   17294.22</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">   21772.29</td>
    <td align="right">       0.00</td>
    <td align="right">   21772.29</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">   21809.89</td>
    <td align="right">       0.00</td>
    <td align="right">   21809.89</td>
    <td align="right">  110108.16</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">   26642.60</td>
    <td align="right">       0.00</td>
    <td align="right">   26642.60</td>
    <td align="right">  110108.16</td>
    <td align="right">     711.67</td>
    <td align="right">       2.17</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">   28811.10</td>
    <td align="right">       0.00</td>
    <td align="right">   28811.10</td>
    <td align="right">  110108.16</td>
    <td align="right">     709.17</td>
    <td align="right">       2.00</td>
    <td align="right">       8.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">   79620.68</td>
    <td align="right">       0.00</td>
    <td align="right">   79620.68</td>
    <td align="right">  220216.32</td>
    <td align="right">     697.92</td>
    <td align="right">       3.42</td>
    <td align="right">      18.67</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">     0.0080</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0080</td>
    <td align="right">     0.0425</td>
    <td align="right">     719.33</td>
    <td align="right">       0.42</td>
    <td align="right">       0.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">     0.0334</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0334</td>
    <td align="right">     0.0850</td>
    <td align="right">     695.17</td>
    <td align="right">       4.83</td>
    <td align="right">      20.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0850</td>
    <td align="right">     682.58</td>
    <td align="right">       6.25</td>
    <td align="right">      31.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0850</td>
    <td align="right">     713.92</td>
    <td align="right">       2.67</td>
    <td align="right">       3.42</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">     0.0502</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0502</td>
    <td align="right">     0.0850</td>
    <td align="right">     631.50</td>
    <td align="right">       7.08</td>
    <td align="right">      81.42</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">     0.0503</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0503</td>
    <td align="right">     0.0850</td>
    <td align="right">     630.50</td>
    <td align="right">       7.92</td>
    <td align="right">      81.58</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">     0.0465</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0465</td>
    <td align="right">     0.0850</td>
    <td align="right">     632.17</td>
    <td align="right">       5.33</td>
    <td align="right">      82.50</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">     0.0465</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0465</td>
    <td align="right">     0.0850</td>
    <td align="right">     632.17</td>
    <td align="right">       5.17</td>
    <td align="right">      82.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">     0.0081</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0081</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">     0.0073</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0073</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">     0.0075</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0075</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">     0.0075</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0075</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">     0.0286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0286</td>
    <td align="right">     0.0189</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     198.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">     0.0084</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0084</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">     0.0084</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0084</td>
    <td align="right">     0.0425</td>
    <td align="right">     720.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">     0.0103</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0103</td>
    <td align="right">     0.0425</td>
    <td align="right">     711.67</td>
    <td align="right">       2.17</td>
    <td align="right">       6.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">     0.0111</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0111</td>
    <td align="right">     0.0425</td>
    <td align="right">     709.17</td>
    <td align="right">       2.00</td>
    <td align="right">       8.83</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">     0.0307</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0307</td>
    <td align="right">     0.0850</td>
    <td align="right">     697.92</td>
    <td align="right">       3.42</td>
    <td align="right">      18.67</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">       0.00</td>
    <td align="right">     424.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">       0.00</td>
    <td align="right">     645.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">       0.00</td>
    <td align="right">     646.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">       0.00</td>
    <td align="right">     645.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">       0.00</td>
    <td align="right">     701.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">       0.00</td>
    <td align="right">     701.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
