    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_4</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     259.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_FLOOR_5</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">     304.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1967.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_MID INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1967.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1967.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 INTERNAL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     214.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">     124.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">      34.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     304.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">     214.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">     124.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">      34.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">     304.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">     214.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">     124.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.28</td>
    <td align="right">      65.28</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">      34.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.52</td>
    <td align="right">      43.52</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">     304.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     652.83</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     195.85</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     456.98</td>
    <td align="right">      4.092</td>
    <td align="right">      0.364</td>
    <td align="right">      0.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     983.54</td>
    <td align="right">   16611.93</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      16.18</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">CORE_MID</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     983.54</td>
    <td align="right">   16611.93</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      16.18</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">CORE_TOP</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     983.54</td>
    <td align="right">   16611.93</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      16.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     207.34</td>
    <td align="right">    3501.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     131.26</td>
    <td align="right">    2217.02</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     207.34</td>
    <td align="right">    3501.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     131.25</td>
    <td align="right">    2216.87</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     207.34</td>
    <td align="right">    3501.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     131.26</td>
    <td align="right">    2217.02</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     207.34</td>
    <td align="right">    3501.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     131.25</td>
    <td align="right">    2216.87</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     207.34</td>
    <td align="right">    3501.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     131.26</td>
    <td align="right">    2217.02</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     207.34</td>
    <td align="right">    3501.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.8900</td>
    <td align="right">     131.25</td>
    <td align="right">    2216.87</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      62.05</td>
    <td align="right">     167.98</td>
    <td align="right">      63.14</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16.8900</td>
    <td align="right">    4982.19</td>
    <td align="right">   84149.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      81.97</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">   17809.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.61</td>
    <td align="right">      60.61</td>
    <td align="right">      16.65</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   17809.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  107518.02</td>
    <td align="right">   86079.37</td>
    <td align="right">   21438.65</td>
    <td align="right">       0.80</td>
    <td align="right">       2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  129006.32</td>
    <td align="right">  103261.26</td>
    <td align="right">   25745.06</td>
    <td align="right">       0.80</td>
    <td align="right">       2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  122798.42</td>
    <td align="right">   98306.83</td>
    <td align="right">   24491.60</td>
    <td align="right">       0.80</td>
    <td align="right">       2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   102636.5</td>
    <td align="right">       2.38</td>
    <td align="right">       8.12</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       9.68</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122824.1</td>
    <td align="right">       2.36</td>
    <td align="right">       8.05</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       9.56</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116958.7</td>
    <td align="right">       2.36</td>
    <td align="right">       8.06</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       9.58</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   36654.61</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41461.77</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   45924.68</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   20003.27</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13286.87</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19913.59</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13227.09</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21225.12</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   14080.77</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21198.42</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   14062.89</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28171.86</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   18487.58</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28183.09</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   18498.47</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30815.82</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28279.18</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28944.77</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.59</td>
    <td align="right">    1109.65</td>
    <td align="right">       6.11</td>
    <td align="right">   11454.04</td>
    <td align="right">    1875.99</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">Fan Energy</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1109.65</td>
    <td align="right">       7.75</td>
    <td align="right">   14311.66</td>
    <td align="right">    1847.57</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">Fan Energy</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:55:00</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1109.65</td>
    <td align="right">       7.32</td>
    <td align="right">   13515.56</td>
    <td align="right">    1847.57</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">Fan Energy</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:55:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.000031</td>
    <td align="right">       8.44</td>
    <td align="right">  270515.84</td>
    <td align="right">       0.85</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.38</td>
    <td align="right">  845000.00</td>
    <td align="right">       0.78</td>
    <td align="right">       1.76</td>
    <td align="right">       0.58</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  102636.52</td>
    <td align="right">       2.38</td>
    <td align="right">       8.12</td>
    <td align="right">       9.68</td>
    <td align="right">     7.0117</td>
    <td align="right">       2.70</td>
    <td align="right">       9.22</td>
    <td align="right">     5.6241</td>
    <td align="right">       3.04</td>
    <td align="right">      10.38</td>
    <td align="right">     3.7526</td>
    <td align="right">       3.18</td>
    <td align="right">      10.84</td>
    <td align="right">     1.5234</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  122824.14</td>
    <td align="right">       2.36</td>
    <td align="right">       8.05</td>
    <td align="right">       9.56</td>
    <td align="right">     8.8958</td>
    <td align="right">       2.67</td>
    <td align="right">       9.11</td>
    <td align="right">     7.1098</td>
    <td align="right">       3.01</td>
    <td align="right">      10.26</td>
    <td align="right">     4.7309</td>
    <td align="right">       3.13</td>
    <td align="right">      10.69</td>
    <td align="right">     1.9674</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  116958.69</td>
    <td align="right">       2.36</td>
    <td align="right">       8.06</td>
    <td align="right">       9.58</td>
    <td align="right">     8.4010</td>
    <td align="right">       2.68</td>
    <td align="right">       9.13</td>
    <td align="right">     6.7167</td>
    <td align="right">       3.01</td>
    <td align="right">      10.28</td>
    <td align="right">     4.4705</td>
    <td align="right">       3.14</td>
    <td align="right">      10.71</td>
    <td align="right">     1.8525</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {{W/1000cfm}} (773.3 {{W/(m3/s)}})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   30921.59</td>
    <td align="right">   41125.71</td>
    <td align="right">      41.81</td>
    <td align="right">      2.263</td>
    <td align="right">      3.009</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      20.55</td>
    <td align="right">    0.00941</td>
    <td align="right">      0.662</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   36375.25</td>
    <td align="right">   48379.09</td>
    <td align="right">      49.19</td>
    <td align="right">      2.560</td>
    <td align="right">      3.404</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      14.98</td>
    <td align="right">    0.00940</td>
    <td align="right">      0.662</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   32462.80</td>
    <td align="right">   43175.52</td>
    <td align="right">      43.90</td>
    <td align="right">      2.279</td>
    <td align="right">      3.031</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00880</td>
    <td align="right">      14.98</td>
    <td align="right">    0.00940</td>
    <td align="right">      0.662</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">   10497.83</td>
    <td align="right">   13962.11</td>
    <td align="right">      67.34</td>
    <td align="right">      0.768</td>
    <td align="right">      1.022</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      26.98</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    7177.50</td>
    <td align="right">    9546.08</td>
    <td align="right">      72.73</td>
    <td align="right">      0.525</td>
    <td align="right">      0.699</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      25.06</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    6876.85</td>
    <td align="right">    9146.21</td>
    <td align="right">      44.11</td>
    <td align="right">      0.503</td>
    <td align="right">      0.669</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00891</td>
    <td align="right">      20.10</td>
    <td align="right">    0.00941</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    7260.00</td>
    <td align="right">    9655.81</td>
    <td align="right">      73.57</td>
    <td align="right">      0.531</td>
    <td align="right">      0.707</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      23.33</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   14217.40</td>
    <td align="right">   18909.14</td>
    <td align="right">      91.20</td>
    <td align="right">      1.040</td>
    <td align="right">      1.384</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      27.17</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    9939.68</td>
    <td align="right">   13219.77</td>
    <td align="right">     100.71</td>
    <td align="right">      0.727</td>
    <td align="right">      0.967</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 10:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      23.82</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   10725.57</td>
    <td align="right">   14265.01</td>
    <td align="right">      68.80</td>
    <td align="right">      0.785</td>
    <td align="right">      1.044</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 08:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      18.98</td>
    <td align="right">    0.00941</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    9731.59</td>
    <td align="right">   12943.01</td>
    <td align="right">      98.61</td>
    <td align="right">      0.712</td>
    <td align="right">      0.947</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      24.39</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">   14245.88</td>
    <td align="right">   18947.03</td>
    <td align="right">      91.38</td>
    <td align="right">      1.042</td>
    <td align="right">      1.386</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      27.17</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    9775.91</td>
    <td align="right">   13001.97</td>
    <td align="right">      99.05</td>
    <td align="right">      0.715</td>
    <td align="right">      0.951</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">   10285.42</td>
    <td align="right">   13679.61</td>
    <td align="right">      65.98</td>
    <td align="right">      0.753</td>
    <td align="right">      1.001</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      19.21</td>
    <td align="right">    0.00941</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    9708.78</td>
    <td align="right">   12912.67</td>
    <td align="right">      98.38</td>
    <td align="right">      0.710</td>
    <td align="right">      0.945</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      24.39</td>
    <td align="right">    0.00942</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    7636.46</td>
    <td align="right">   10156.49</td>
    <td align="right">      10.33</td>
    <td align="right">      0.216</td>
    <td align="right">      0.662</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.662</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    9593.55</td>
    <td align="right">   12759.42</td>
    <td align="right">      12.97</td>
    <td align="right">      0.271</td>
    <td align="right">      0.662</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.662</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   30071.03</td>
    <td align="right">   39994.46</td>
    <td align="right">      40.66</td>
    <td align="right">      0.851</td>
    <td align="right">      1.131</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.662</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">   13104.03</td>
    <td align="right">   17428.35</td>
    <td align="right">      84.06</td>
    <td align="right">      0.370</td>
    <td align="right">      0.493</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00602</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    8704.31</td>
    <td align="right">   11576.73</td>
    <td align="right">      88.20</td>
    <td align="right">      0.246</td>
    <td align="right">      0.327</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00602</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">   13045.27</td>
    <td align="right">   17350.21</td>
    <td align="right">      83.68</td>
    <td align="right">      0.369</td>
    <td align="right">      0.490</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00602</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    8665.15</td>
    <td align="right">   11524.65</td>
    <td align="right">      87.80</td>
    <td align="right">      0.245</td>
    <td align="right">      0.326</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00601</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   13904.49</td>
    <td align="right">   18492.97</td>
    <td align="right">      89.19</td>
    <td align="right">      0.393</td>
    <td align="right">      0.523</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00610</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    9224.43</td>
    <td align="right">   12268.49</td>
    <td align="right">      93.47</td>
    <td align="right">      0.261</td>
    <td align="right">      0.347</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00610</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   13886.99</td>
    <td align="right">   18469.70</td>
    <td align="right">      89.08</td>
    <td align="right">      0.393</td>
    <td align="right">      0.522</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00610</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    9212.71</td>
    <td align="right">   12252.90</td>
    <td align="right">      93.35</td>
    <td align="right">      0.260</td>
    <td align="right">      0.346</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00609</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">   18455.48</td>
    <td align="right">   24545.79</td>
    <td align="right">     118.39</td>
    <td align="right">      0.522</td>
    <td align="right">      0.694</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00645</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">   12111.49</td>
    <td align="right">   16108.29</td>
    <td align="right">     122.72</td>
    <td align="right">      0.342</td>
    <td align="right">      0.455</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00644</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">   18462.84</td>
    <td align="right">   24555.57</td>
    <td align="right">     118.43</td>
    <td align="right">      0.522</td>
    <td align="right">      0.694</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00646</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">   12118.63</td>
    <td align="right">   16117.77</td>
    <td align="right">     122.80</td>
    <td align="right">      0.343</td>
    <td align="right">      0.456</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00644</td>
    <td align="right">      -9.00</td>
    <td align="right">    0.00176</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       6.11</td>
    <td align="right">       6.11</td>
    <td align="right">       2.30</td>
    <td align="right">       2.30</td>
    <td align="right">     6.1056</td>
    <td align="right">     2.2980</td>
    <td align="right">     6.1056</td>
    <td align="right">     0.3764</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       7.75</td>
    <td align="right">       7.75</td>
    <td align="right">       2.40</td>
    <td align="right">       2.40</td>
    <td align="right">     7.7462</td>
    <td align="right">     2.3998</td>
    <td align="right">     7.7462</td>
    <td align="right">     0.3098</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">     7.3153</td>
    <td align="right">     3.4303</td>
    <td align="right">     7.3153</td>
    <td align="right">     0.4689</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">  36654.609</td>
    <td align="right">  36654.609</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">   36654.61</td>
    <td align="right">   26864.03</td>
    <td align="right">   0.661690</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   10156.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">  41461.773</td>
    <td align="right">  41461.773</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   41461.77</td>
    <td align="right">   26864.03</td>
    <td align="right">   0.661690</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   12759.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">  45924.678</td>
    <td align="right">  45924.678</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">   45924.68</td>
    <td align="right">   45924.68</td>
    <td align="right">   1.131175</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   39994.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">  20003.271</td>
    <td align="right">  20003.271</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   20003.27</td>
    <td align="right">   20003.27</td>
    <td align="right">   0.492702</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00602410</td>
    <td align="right">    38.8213</td>
    <td align="right">   17428.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">  13286.867</td>
    <td align="right">  13286.867</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   13286.87</td>
    <td align="right">   13286.87</td>
    <td align="right">   0.327270</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601918</td>
    <td align="right">    38.7912</td>
    <td align="right">   11576.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">  19913.594</td>
    <td align="right">  19913.594</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   19913.59</td>
    <td align="right">   19913.59</td>
    <td align="right">   0.490494</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601803</td>
    <td align="right">    38.7826</td>
    <td align="right">   17350.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">  13227.092</td>
    <td align="right">  13227.092</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   13227.09</td>
    <td align="right">   13227.09</td>
    <td align="right">   0.325798</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601308</td>
    <td align="right">    38.7523</td>
    <td align="right">   11524.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">  21225.122</td>
    <td align="right">  21225.122</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   21225.12</td>
    <td align="right">   21225.12</td>
    <td align="right">   0.522798</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00610307</td>
    <td align="right">    39.3255</td>
    <td align="right">   18492.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">  14080.771</td>
    <td align="right">  14080.771</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   14080.77</td>
    <td align="right">   14080.77</td>
    <td align="right">   0.346825</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00609662</td>
    <td align="right">    39.2856</td>
    <td align="right">   12268.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">  21198.417</td>
    <td align="right">  21198.417</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   21198.42</td>
    <td align="right">   21198.42</td>
    <td align="right">   0.522140</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00610141</td>
    <td align="right">    39.3149</td>
    <td align="right">   18469.70</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">  14062.887</td>
    <td align="right">  14062.887</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   14062.89</td>
    <td align="right">   14062.89</td>
    <td align="right">   0.346384</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00609493</td>
    <td align="right">    39.2749</td>
    <td align="right">   12252.90</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">  28171.862</td>
    <td align="right">  28171.862</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   28171.86</td>
    <td align="right">   28171.86</td>
    <td align="right">   0.693904</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00645494</td>
    <td align="right">    41.5704</td>
    <td align="right">   24545.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">  18487.581</td>
    <td align="right">  18487.581</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   18487.58</td>
    <td align="right">   18487.58</td>
    <td align="right">   0.455369</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00643657</td>
    <td align="right">    41.4546</td>
    <td align="right">   16108.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">  28183.089</td>
    <td align="right">  28183.089</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   28183.09</td>
    <td align="right">   28183.09</td>
    <td align="right">   0.694180</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00645541</td>
    <td align="right">    41.5733</td>
    <td align="right">   24555.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">  18498.466</td>
    <td align="right">  18498.466</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   18498.47</td>
    <td align="right">   18498.47</td>
    <td align="right">   0.455637</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00643726</td>
    <td align="right">    41.4590</td>
    <td align="right">   16117.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right"> 107518.024</td>
    <td align="right">  86079.370</td>
    <td align="right">   6.105598</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">  110006.12</td>
    <td align="right">  101787.27</td>
    <td align="right">   6.105598</td>
    <td align="right">      25.34</td>
    <td align="right">      17.16</td>
    <td align="right"> 0.00894803</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00941390</td>
    <td align="right">      16.54</td>
    <td align="right">    18.2993</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00889414</td>
    <td align="right">    47.5130</td>
    <td align="right">   54585.29</td>
    <td align="right">       0.00</td>
    <td align="right">  107575.48</td>
    <td align="right">   85694.91</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  30815.816</td>
    <td align="right">  30815.816</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   30815.82</td>
    <td align="right">   30815.82</td>
    <td align="right">   1.831679</td>
    <td align="right">       2.70</td>
    <td align="right">       1.34</td>
    <td align="right"> 0.00364396</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    60.9977</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718068</td>
    <td align="right">    46.1618</td>
    <td align="right">   32481.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right"> 129006.321</td>
    <td align="right"> 103261.264</td>
    <td align="right">   7.746223</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">  132957.07</td>
    <td align="right">  125054.96</td>
    <td align="right">   7.746223</td>
    <td align="right">      24.90</td>
    <td align="right">      16.92</td>
    <td align="right"> 0.00883938</td>
    <td align="right">      11.29</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      19.95</td>
    <td align="right"> 0.00941008</td>
    <td align="right">      15.65</td>
    <td align="right">    14.4236</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00884751</td>
    <td align="right">    47.2672</td>
    <td align="right">   61340.28</td>
    <td align="right">       0.00</td>
    <td align="right">  129075.25</td>
    <td align="right">  102809.60</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">  28279.178</td>
    <td align="right">  28279.178</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   28279.18</td>
    <td align="right">   28279.18</td>
    <td align="right">   2.323867</td>
    <td align="right">       6.57</td>
    <td align="right">       4.34</td>
    <td align="right"> 0.00428553</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    48.0786</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729014</td>
    <td align="right">    46.8567</td>
    <td align="right">   37973.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right"> 122798.424</td>
    <td align="right">  98306.827</td>
    <td align="right">   7.315333</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">  126485.76</td>
    <td align="right">  118746.85</td>
    <td align="right">   7.315333</td>
    <td align="right">      24.97</td>
    <td align="right">      16.96</td>
    <td align="right"> 0.00885207</td>
    <td align="right">      11.29</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.26</td>
    <td align="right"> 0.00941056</td>
    <td align="right">      15.76</td>
    <td align="right">    15.2732</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00884248</td>
    <td align="right">    47.2407</td>
    <td align="right">   62265.43</td>
    <td align="right">       0.00</td>
    <td align="right">  122864.04</td>
    <td align="right">   97880.52</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">  28944.766</td>
    <td align="right">  28944.766</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   28944.77</td>
    <td align="right">   28944.77</td>
    <td align="right">   2.194600</td>
    <td align="right">       5.72</td>
    <td align="right">       3.93</td>
    <td align="right"> 0.00431281</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right">    50.9105</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754714</td>
    <td align="right">    48.4869</td>
    <td align="right">   61826.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  36654.609</td>
    <td align="right">  36654.609</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36654.61</td>
    <td align="right">   26864.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.79113313</td>
    <td align="right">   0.661690</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36654.61</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   10156.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  41461.773</td>
    <td align="right">  41461.773</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   41461.77</td>
    <td align="right">   26864.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.79113313</td>
    <td align="right">   0.661690</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   41461.77</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   12759.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  45924.678</td>
    <td align="right">  45924.678</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   45924.68</td>
    <td align="right">   45924.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.35246030</td>
    <td align="right">   1.131175</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   45924.68</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3505</td>
    <td align="right">   39994.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  20003.271</td>
    <td align="right">  20003.271</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20003.27</td>
    <td align="right">   20003.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58908697</td>
    <td align="right">   0.492702</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   20003.27</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00602410</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00602410</td>
    <td align="right">    38.8213</td>
    <td align="right">   17428.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13286.867</td>
    <td align="right">  13286.867</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13286.87</td>
    <td align="right">   13286.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39129203</td>
    <td align="right">   0.327270</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13286.87</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601918</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601918</td>
    <td align="right">    38.7912</td>
    <td align="right">   11576.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19913.594</td>
    <td align="right">  19913.594</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19913.59</td>
    <td align="right">   19913.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58644603</td>
    <td align="right">   0.490494</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19913.59</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601803</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601803</td>
    <td align="right">    38.7826</td>
    <td align="right">   17350.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13227.092</td>
    <td align="right">  13227.092</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13227.09</td>
    <td align="right">   13227.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38953167</td>
    <td align="right">   0.325798</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13227.09</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601308</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00601308</td>
    <td align="right">    38.7523</td>
    <td align="right">   11524.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21225.122</td>
    <td align="right">  21225.122</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21225.12</td>
    <td align="right">   21225.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62506993</td>
    <td align="right">   0.522798</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21225.12</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00610307</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00610307</td>
    <td align="right">    39.3255</td>
    <td align="right">   18492.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  14080.771</td>
    <td align="right">  14080.771</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14080.77</td>
    <td align="right">   14080.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41467213</td>
    <td align="right">   0.346825</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   14080.77</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00609662</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00609662</td>
    <td align="right">    39.2856</td>
    <td align="right">   12268.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21198.417</td>
    <td align="right">  21198.417</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21198.42</td>
    <td align="right">   21198.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62428347</td>
    <td align="right">   0.522140</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21198.42</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00610141</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00610141</td>
    <td align="right">    39.3149</td>
    <td align="right">   18469.70</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  14062.887</td>
    <td align="right">  14062.887</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14062.89</td>
    <td align="right">   14062.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41414546</td>
    <td align="right">   0.346384</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   14062.89</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00609493</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00609493</td>
    <td align="right">    39.2749</td>
    <td align="right">   12252.90</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28171.862</td>
    <td align="right">  28171.862</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28171.86</td>
    <td align="right">   28171.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.82964818</td>
    <td align="right">   0.693904</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   28171.86</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00645494</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00645494</td>
    <td align="right">    41.5704</td>
    <td align="right">   24545.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  18487.581</td>
    <td align="right">  18487.581</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18487.58</td>
    <td align="right">   18487.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.54445061</td>
    <td align="right">   0.455369</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18487.58</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00643657</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00643657</td>
    <td align="right">    41.4546</td>
    <td align="right">   16108.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28183.089</td>
    <td align="right">  28183.089</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28183.09</td>
    <td align="right">   28183.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.82997880</td>
    <td align="right">   0.694180</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   28183.09</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00645541</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00645541</td>
    <td align="right">    41.5733</td>
    <td align="right">   24555.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  18498.466</td>
    <td align="right">  18498.466</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18498.47</td>
    <td align="right">   18498.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.54477116</td>
    <td align="right">   0.455637</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18498.47</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00643726</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00643726</td>
    <td align="right">    41.4590</td>
    <td align="right">   16117.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 107518.024</td>
    <td align="right">  86079.370</td>
    <td align="right">   6.105598</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.4739</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.105598</td>
    <td align="right"> 7.30000179</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 17:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">  110006.12</td>
    <td align="right">  101787.27</td>
    <td align="right">     1.0231</td>
    <td align="right"> 7.30000179</td>
    <td align="right">   6.105598</td>
    <td align="right">      25.34</td>
    <td align="right">      17.16</td>
    <td align="right"> 0.00894803</td>
    <td align="right">    48266.1</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32754.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  11454.040</td>
    <td align="right">   98552.08</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00941390</td>
    <td align="right">      16.54</td>
    <td align="right"> 1.11728245</td>
    <td align="right">    18.2993</td>
    <td align="right">      26.00</td>
    <td align="right"> 0.00884369</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00889414</td>
    <td align="right">    47.5130</td>
    <td align="right">   54585.29</td>
    <td align="right">       0.00</td>
    <td align="right">  107575.48</td>
    <td align="right">   85694.91</td>
    <td align="right"> 7.01170690</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.72</td>
    <td align="right">      14.27</td>
    <td align="right"> 0.00996115</td>
    <td align="right">    39980.1</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  30815.816</td>
    <td align="right">  30815.816</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.105598</td>
    <td align="right"> 7.30000179</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30815.82</td>
    <td align="right">   30815.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.19000054</td>
    <td align="right">   1.831679</td>
    <td align="right">       2.70</td>
    <td align="right">       1.34</td>
    <td align="right"> 0.00364396</td>
    <td align="right">    11841.5</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   30815.82</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 1.11728245</td>
    <td align="right">    60.9977</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00658950</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718068</td>
    <td align="right">    46.1618</td>
    <td align="right">   32481.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 129006.321</td>
    <td align="right"> 103261.264</td>
    <td align="right">   7.746223</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2720</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.746223</td>
    <td align="right"> 9.26157331</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">  132957.07</td>
    <td align="right">  125054.96</td>
    <td align="right">     1.0306</td>
    <td align="right"> 9.26157331</td>
    <td align="right">   7.746223</td>
    <td align="right">      24.90</td>
    <td align="right">      16.92</td>
    <td align="right"> 0.00883938</td>
    <td align="right">    47531.5</td>
    <td align="right">      11.29</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32777.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  14311.657</td>
    <td align="right">  118645.41</td>
    <td align="right">      19.95</td>
    <td align="right"> 0.00941008</td>
    <td align="right">      15.65</td>
    <td align="right"> 1.11728245</td>
    <td align="right">    14.4236</td>
    <td align="right">      25.73</td>
    <td align="right"> 0.00874320</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00884751</td>
    <td align="right">    47.2672</td>
    <td align="right">   61340.28</td>
    <td align="right">       0.00</td>
    <td align="right">  129075.25</td>
    <td align="right">  102809.60</td>
    <td align="right"> 8.89581118</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.37</td>
    <td align="right">      14.58</td>
    <td align="right"> 0.01002702</td>
    <td align="right">    40812.7</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28279.178</td>
    <td align="right">  28279.178</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.746223</td>
    <td align="right"> 9.26157331</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28279.18</td>
    <td align="right">   28279.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.77847199</td>
    <td align="right">   2.323867</td>
    <td align="right">       6.57</td>
    <td align="right">       4.34</td>
    <td align="right"> 0.00428553</td>
    <td align="right">    17373.3</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   28279.18</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 1.11728245</td>
    <td align="right">    48.0786</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00662363</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00729014</td>
    <td align="right">    46.8567</td>
    <td align="right">   37973.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 122798.424</td>
    <td align="right">  98306.827</td>
    <td align="right">   7.315333</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2956</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.315333</td>
    <td align="right"> 8.74639054</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">  126485.76</td>
    <td align="right">  118746.85</td>
    <td align="right">     1.0300</td>
    <td align="right"> 8.74639054</td>
    <td align="right">   7.315333</td>
    <td align="right">      24.97</td>
    <td align="right">      16.96</td>
    <td align="right"> 0.00885207</td>
    <td align="right">    47644.3</td>
    <td align="right">      11.29</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32777.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  13515.559</td>
    <td align="right">  112970.20</td>
    <td align="right">      20.26</td>
    <td align="right"> 0.00941056</td>
    <td align="right">      15.76</td>
    <td align="right"> 1.11728245</td>
    <td align="right">    15.2732</td>
    <td align="right">      25.82</td>
    <td align="right"> 0.00875139</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00884248</td>
    <td align="right">    47.2407</td>
    <td align="right">   62265.43</td>
    <td align="right">       0.00</td>
    <td align="right">  122864.04</td>
    <td align="right">   97880.52</td>
    <td align="right"> 8.40097423</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.28</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.01001867</td>
    <td align="right">    40697.4</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28944.766</td>
    <td align="right">  28944.766</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1956</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.315333</td>
    <td align="right"> 8.74639054</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28944.77</td>
    <td align="right">   28944.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.62391716</td>
    <td align="right">   2.194600</td>
    <td align="right">       5.72</td>
    <td align="right">       3.93</td>
    <td align="right"> 0.00431281</td>
    <td align="right">    16581.9</td>
    <td align="right">      16.70</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   28944.77</td>
    <td align="right">      -9.00</td>
    <td align="right"> 0.00176056</td>
    <td align="right">      -9.00</td>
    <td align="right"> 1.11728245</td>
    <td align="right">    50.9105</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00695975</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754714</td>
    <td align="right">    48.4869</td>
    <td align="right">   61826.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       1.12</td>
    <td align="right">       6.11</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       1.12</td>
    <td align="right">       7.75</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       1.12</td>
    <td align="right">       7.32</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      77.33</td>
    <td align="right">     167.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     257.50</td>
    <td align="right">      53.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     293.83</td>
    <td align="right">      45.92</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     138.83</td>
    <td align="right">     241.83</td>
    <td align="right">       7.42</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     156.17</td>
    <td align="right">     211.42</td>
    <td align="right">       7.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     149.92</td>
    <td align="right">     174.83</td>
    <td align="right">       8.42</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     115.17</td>
    <td align="right">     257.42</td>
    <td align="right">       7.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     212.83</td>
    <td align="right">     182.08</td>
    <td align="right">       7.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     237.08</td>
    <td align="right">     160.83</td>
    <td align="right">       7.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     267.58</td>
    <td align="right">     119.83</td>
    <td align="right">       7.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     196.75</td>
    <td align="right">     193.25</td>
    <td align="right">       7.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     221.25</td>
    <td align="right">     177.25</td>
    <td align="right">       7.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     243.83</td>
    <td align="right">     155.58</td>
    <td align="right">       7.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     274.67</td>
    <td align="right">     117.08</td>
    <td align="right">       7.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     207.67</td>
    <td align="right">     187.83</td>
    <td align="right">       7.33</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     339.75</td>
    <td align="right">     295.83</td>
    <td align="right">       8.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      1.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      1.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      1.035</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.521</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      1.662</td>
    <td align="right">      0.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.067</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      1.620</td>
    <td align="right">      0.335</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.990</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      2.254</td>
    <td align="right">      0.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.592</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      2.096</td>
    <td align="right">      0.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      2.011</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      2.265</td>
    <td align="right">      0.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      1.594</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      2.109</td>
    <td align="right">      0.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.6617</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.6617</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">      32.76</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.6617</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0883</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0883</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0883</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0883</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0883</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">       6.91</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">       4.37</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0883</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     165.97</td>
    <td align="right">     268.15</td>
    <td align="right">   13667.13</td>
    <td align="right">    4982.19</td>
    <td align="right">     3.3518</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right"> 1263230.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 1263230.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 1263230.14</td>
    <td align="right">  567889.15</td>
    <td align="right">     107.17</td>
    <td align="right">       4.58</td>
    <td align="right">     332.25</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right"> 1224058.29</td>
    <td align="right">       0.00</td>
    <td align="right"> 1224058.29</td>
    <td align="right">       0.00</td>
    <td align="right"> 1224058.29</td>
    <td align="right">  567889.15</td>
    <td align="right">     132.50</td>
    <td align="right">       0.33</td>
    <td align="right">     313.12</td>
    <td align="right">       5.96</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right"> 1198023.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 1198023.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 1198023.37</td>
    <td align="right">  567889.15</td>
    <td align="right">     129.75</td>
    <td align="right">       0.92</td>
    <td align="right">     315.50</td>
    <td align="right">       6.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">  371427.68</td>
    <td align="right">       0.00</td>
    <td align="right">  371427.68</td>
    <td align="right">  227768.20</td>
    <td align="right">  599195.89</td>
    <td align="right">  119716.02</td>
    <td align="right">      47.25</td>
    <td align="right">       0.58</td>
    <td align="right">     396.17</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">  256544.26</td>
    <td align="right">       0.00</td>
    <td align="right">  256544.26</td>
    <td align="right">  151844.56</td>
    <td align="right">  408388.81</td>
    <td align="right">   75790.14</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">  259673.15</td>
    <td align="right">       0.00</td>
    <td align="right">  259673.15</td>
    <td align="right">  227768.20</td>
    <td align="right">  487441.35</td>
    <td align="right">  119716.02</td>
    <td align="right">      64.92</td>
    <td align="right">       7.08</td>
    <td align="right">     372.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">  250403.94</td>
    <td align="right">       0.00</td>
    <td align="right">  250403.94</td>
    <td align="right">  151844.56</td>
    <td align="right">  402248.50</td>
    <td align="right">   75785.17</td>
    <td align="right">      45.17</td>
    <td align="right">       2.58</td>
    <td align="right">     396.25</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">  488319.67</td>
    <td align="right">       0.00</td>
    <td align="right">  488319.67</td>
    <td align="right">  227788.17</td>
    <td align="right">  716107.84</td>
    <td align="right">  119716.02</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     401.96</td>
    <td align="right">       5.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">  349501.36</td>
    <td align="right">       0.00</td>
    <td align="right">  349501.36</td>
    <td align="right">  151857.86</td>
    <td align="right">  501359.22</td>
    <td align="right">   75790.14</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     401.96</td>
    <td align="right">       5.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">  389184.41</td>
    <td align="right">       0.00</td>
    <td align="right">  389184.41</td>
    <td align="right">  227788.17</td>
    <td align="right">  616972.58</td>
    <td align="right">  119716.02</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     401.96</td>
    <td align="right">       5.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">  325697.82</td>
    <td align="right">       0.00</td>
    <td align="right">  325697.82</td>
    <td align="right">  151857.86</td>
    <td align="right">  477555.68</td>
    <td align="right">   75785.17</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     401.96</td>
    <td align="right">       5.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">  493975.12</td>
    <td align="right">       0.00</td>
    <td align="right">  493975.12</td>
    <td align="right">  227808.13</td>
    <td align="right">  721783.25</td>
    <td align="right">  119716.02</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     402.17</td>
    <td align="right">       6.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">  351301.36</td>
    <td align="right">       0.00</td>
    <td align="right">  351301.36</td>
    <td align="right">  151871.17</td>
    <td align="right">  503172.53</td>
    <td align="right">   75790.14</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     402.17</td>
    <td align="right">       6.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">  389796.80</td>
    <td align="right">       0.00</td>
    <td align="right">  389796.80</td>
    <td align="right">  227808.13</td>
    <td align="right">  617604.94</td>
    <td align="right">  119716.02</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     402.17</td>
    <td align="right">       6.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">  327987.57</td>
    <td align="right">       0.00</td>
    <td align="right">  327987.57</td>
    <td align="right">  151871.17</td>
    <td align="right">  479858.75</td>
    <td align="right">   75785.17</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     402.17</td>
    <td align="right">       6.17</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 7939124.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 7939124.93</td>
    <td align="right"> 2277876.19</td>
    <td align="right">10217001.12</td>
    <td align="right"> 2876689.47</td>
    <td align="right">     133.42</td>
    <td align="right">      15.08</td>
    <td align="right">     402.75</td>
    <td align="right">       6.75</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     0.7926</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7926</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7926</td>
    <td align="right">     0.3585</td>
    <td align="right">     107.17</td>
    <td align="right">       4.58</td>
    <td align="right">     328.25</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     0.7640</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7640</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7640</td>
    <td align="right">     0.3585</td>
    <td align="right">     132.50</td>
    <td align="right">       0.33</td>
    <td align="right">     307.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     0.7480</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7480</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7480</td>
    <td align="right">     0.3585</td>
    <td align="right">     129.75</td>
    <td align="right">       0.92</td>
    <td align="right">     309.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     0.2326</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2326</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.2813</td>
    <td align="right">     0.0756</td>
    <td align="right">      47.25</td>
    <td align="right">       0.58</td>
    <td align="right">     392.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     0.1608</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1608</td>
    <td align="right">     0.0324</td>
    <td align="right">     0.1932</td>
    <td align="right">     0.0478</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     0.1628</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1628</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.2115</td>
    <td align="right">     0.0756</td>
    <td align="right">      64.92</td>
    <td align="right">       7.08</td>
    <td align="right">     368.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     0.1569</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1569</td>
    <td align="right">     0.0324</td>
    <td align="right">     0.1893</td>
    <td align="right">     0.0478</td>
    <td align="right">      45.17</td>
    <td align="right">       2.58</td>
    <td align="right">     392.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     0.3043</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3043</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.3530</td>
    <td align="right">     0.0756</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     0.2182</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2182</td>
    <td align="right">     0.0324</td>
    <td align="right">     0.2506</td>
    <td align="right">     0.0478</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     0.2430</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2430</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.2916</td>
    <td align="right">     0.0756</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     0.2030</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2030</td>
    <td align="right">     0.0324</td>
    <td align="right">     0.2354</td>
    <td align="right">     0.0478</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     0.3076</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3076</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.3562</td>
    <td align="right">     0.0756</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     0.2192</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2192</td>
    <td align="right">     0.0324</td>
    <td align="right">     0.2516</td>
    <td align="right">     0.0478</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     0.2432</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2432</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.2919</td>
    <td align="right">     0.0756</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     0.2042</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2042</td>
    <td align="right">     0.0324</td>
    <td align="right">     0.2366</td>
    <td align="right">     0.0478</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     4.9605</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.9605</td>
    <td align="right">     0.4862</td>
    <td align="right">     5.4467</td>
    <td align="right">     1.8161</td>
    <td align="right">     133.42</td>
    <td align="right">      15.08</td>
    <td align="right">     396.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right"> 3432671.65</td>
    <td align="right">       0.00</td>
    <td align="right"> 3432671.65</td>
    <td align="right">  958896.49</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right"> 3969430.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 3969430.98</td>
    <td align="right">  958896.49</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     401.96</td>
    <td align="right">       5.96</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right"> 3947024.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 3947024.01</td>
    <td align="right">  958896.49</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     402.17</td>
    <td align="right">       6.17</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     2.1526</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.1526</td>
    <td align="right">     0.6054</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     2.4766</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4766</td>
    <td align="right">     0.6054</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     2.4618</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4618</td>
    <td align="right">     0.6054</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       0.00</td>
    <td align="right">     167.92</td>
    <td align="right">     232.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       0.00</td>
    <td align="right">     165.42</td>
    <td align="right">     236.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       0.00</td>
    <td align="right">     159.67</td>
    <td align="right">     242.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6062</td>
    <td align="right">     2.9540</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6013</td>
    <td align="right">     3.5552</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6040</td>
    <td align="right">     3.4774</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         685</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         499</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2134</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         170</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         202</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         210</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         350</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     172.28</td>
    <td align="right">   20289.95</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  146137.52</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      45.49</td>
    <td align="right">    4005.45</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   46631.13</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     172.28</td>
    <td align="right">   20289.95</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">  146137.52</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      81.97</td>
    <td align="right">    4207.46</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   75734.21</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      16.18</td>
    <td align="right">     830.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   14950.74</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      81.97</td>
    <td align="right">    4207.46</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   75734.21</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      81.97</td>
    <td align="right">    4207.46</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   75734.21</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      16.18</td>
    <td align="right">     830.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   14950.74</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      81.97</td>
    <td align="right">    4207.46</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   75734.21</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      31.19</td>
    <td align="right">    4005.45</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   24475.31</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      16.18</td>
    <td align="right">     830.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   14950.74</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      16.18</td>
    <td align="right">     830.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   14950.74</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      31.19</td>
    <td align="right">    4005.45</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   24475.31</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      16.18</td>
    <td align="right">     830.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   14950.74</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      16.18</td>
    <td align="right">     830.60</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   14950.74</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       6.57</td>
    <td align="right">     844.38</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    5159.61</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.16</td>
    <td align="right">     534.57</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3266.46</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.16</td>
    <td align="right">     110.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.32</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.16</td>
    <td align="right">     110.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.32</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       6.57</td>
    <td align="right">     844.38</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    5159.61</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.16</td>
    <td align="right">     534.53</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3266.25</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.16</td>
    <td align="right">     110.84</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.19</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.16</td>
    <td align="right">     110.84</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.19</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       6.57</td>
    <td align="right">     844.38</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    5159.61</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       4.16</td>
    <td align="right">     534.57</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3266.46</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       2.16</td>
    <td align="right">     110.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.32</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       2.16</td>
    <td align="right">     110.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.32</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       6.57</td>
    <td align="right">     844.38</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    5159.61</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       4.16</td>
    <td align="right">     534.53</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3266.25</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       2.16</td>
    <td align="right">     110.84</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.19</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       2.16</td>
    <td align="right">     110.84</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.19</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       6.57</td>
    <td align="right">     844.38</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    5159.61</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       4.16</td>
    <td align="right">     534.57</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3266.46</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.16</td>
    <td align="right">     110.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.32</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.16</td>
    <td align="right">     110.85</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.32</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       6.57</td>
    <td align="right">     844.38</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    5159.61</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       3.41</td>
    <td align="right">     175.10</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3151.75</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       4.16</td>
    <td align="right">     534.53</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    3266.25</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.16</td>
    <td align="right">     110.84</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.19</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.16</td>
    <td align="right">     110.84</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    1995.19</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      90.30</td>
    <td align="right">   16082.50</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   70403.31</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      29.31</td>
    <td align="right">    3174.86</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   31680.39</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      90.30</td>
    <td align="right">   16082.50</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   70403.31</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      76.00</td>
    <td align="right">   16082.50</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   48247.49</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      15.00</td>
    <td align="right">    3174.86</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    9524.57</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      76.00</td>
    <td align="right">   16082.50</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">   48247.49</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      15.00</td>
    <td align="right">    3174.86</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    9524.57</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      15.00</td>
    <td align="right">    3174.86</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    9524.57</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      15.00</td>
    <td align="right">    3174.86</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    9524.57</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      15.00</td>
    <td align="right">    3174.86</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    9524.57</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.00</td>
    <td align="right">     423.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.14</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.00</td>
    <td align="right">     423.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.14</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.00</td>
    <td align="right">     423.69</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.06</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.00</td>
    <td align="right">     423.69</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.06</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       2.00</td>
    <td align="right">     423.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.14</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       2.00</td>
    <td align="right">     423.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.14</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       2.00</td>
    <td align="right">     423.69</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.06</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       2.00</td>
    <td align="right">     423.69</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.06</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.00</td>
    <td align="right">     423.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.14</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.00</td>
    <td align="right">     423.71</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.14</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       3.16</td>
    <td align="right">     669.29</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    2007.86</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.00</td>
    <td align="right">     423.69</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.06</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.00</td>
    <td align="right">     423.69</td>
    <td align="right">04-JUN-23:05</td>
    <td align="right">    1271.06</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      14.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   22155.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      14.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   22155.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      14.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   22155.82</td>
    <td align="right">01-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     255.20</td>
    <td align="right">   20298.39</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  238116.05</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      66.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   99355.37</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       1.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   25896.14</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       1.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   25896.14</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8394.05</td>
    <td align="right">25-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8394.05</td>
    <td align="right">25-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      16.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">   17809.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      16.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">   17809.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      58.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   91002.18</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      58.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   91002.18</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.02</td>
    <td align="right">       8.44</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       8.44</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.02</td>
    <td align="right">       8.44</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       8.44</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.02</td>
    <td align="right">       8.44</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       8.44</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       2.56</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   13373.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">       2.56</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   13373.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">       2.56</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   13373.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">       2.56</td>
    <td align="right">      20.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   13373.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">05-JUN-23:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">   67608.82</td>
    <td align="right">      0.005</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.064</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:CO2</td>
    <td align="right">   67475.19</td>
    <td align="right">      0.005</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.063</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">      25.13</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:CO</td>
    <td align="right">      25.03</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">     159.50</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:CH4</td>
    <td align="right">     159.50</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">     118.51</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:NOx</td>
    <td align="right">     118.39</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">       1.73</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:N2O</td>
    <td align="right">       1.72</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">     309.56</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:SO2</td>
    <td align="right">     309.56</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:PM</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">       3.72</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:PM10</td>
    <td align="right">       3.72</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:PM2.5</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:NH3</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">       2.17</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:NMVOC</td>
    <td align="right">       2.16</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:Hg</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">       0.01</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:Pb</td>
    <td align="right">       0.01</td>
    <td align="right">      0.000</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.000</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:Nuclear High</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">     133.64</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.001</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">       0.10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">       0.12</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">       0.01</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">       0.01</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">   19576.72</td>
    <td align="right">      0.002</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.018</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">   19576.72</td>
    <td align="right">      0.002</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.018</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:Nuclear Low</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right"> 321893.659</td>
    <td align="right">      0.026</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.300</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:WaterEnvironmentalFactors</td>
    <td align="right"> 321893.659</td>
    <td align="right">      0.026</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">      0.300</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     351.05</td>
    <td align="right">     143.34</td>
    <td align="right">30-JUN-21:05</td>
    <td align="right">  410979.64</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     157.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">  160826.33</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      22.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">   23437.71</td>
    <td align="right">25-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       8.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">   18171.33</td>
    <td align="right">21-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     664.48</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       8.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">   18171.33</td>
    <td align="right">21-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     664.48</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     149.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  159701.17</td>
    <td align="right">25-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      22.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   23437.71</td>
    <td align="right">25-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     149.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  159701.17</td>
    <td align="right">25-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      22.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   23437.71</td>
    <td align="right">25-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      23.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">   34427.77</td>
    <td align="right">29-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     664.48</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     664.48</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      23.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   34427.77</td>
    <td align="right">29-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      23.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   34427.77</td>
    <td align="right">29-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      23.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">   33348.86</td>
    <td align="right">29-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     664.48</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     664.48</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      23.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   33348.86</td>
    <td align="right">29-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      23.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   33348.86</td>
    <td align="right">29-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    6067.78</td>
    <td align="right">21-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       2.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    6067.78</td>
    <td align="right">21-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       2.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    6067.78</td>
    <td align="right">21-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3298.54</td>
    <td align="right">25-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3298.54</td>
    <td align="right">25-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       2.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4832.64</td>
    <td align="right">07-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4832.64</td>
    <td align="right">07-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    4832.64</td>
    <td align="right">07-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       1.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3876.95</td>
    <td align="right">29-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       1.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    3876.95</td>
    <td align="right">29-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       6.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    9442.24</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     466.37</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     466.37</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       6.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    9442.24</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       6.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    9442.24</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    5837.30</td>
    <td align="right">16-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     417.85</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     417.85</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    5837.30</td>
    <td align="right">16-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    5837.30</td>
    <td align="right">16-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    5786.40</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     598.36</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     598.36</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    5786.40</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    5786.40</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    5960.23</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     443.36</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     443.36</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    5960.23</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    5960.23</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       9.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">   12988.67</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       9.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   12988.67</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       9.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   12988.67</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       6.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    8241.06</td>
    <td align="right">16-JUN-10:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">      88.68</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">      88.68</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8241.06</td>
    <td align="right">16-JUN-10:35</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8241.06</td>
    <td align="right">16-JUN-10:35</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       7.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    8073.53</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       7.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8073.53</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       7.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8073.53</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       5.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    8272.15</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">      88.67</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">      88.67</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       5.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8272.15</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       5.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8272.15</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       9.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">   13330.38</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       9.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   13330.38</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       9.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   13330.38</td>
    <td align="right">24-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       6.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    8374.77</td>
    <td align="right">16-JUN-10:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     154.54</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     154.54</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8374.77</td>
    <td align="right">16-JUN-10:35</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8374.77</td>
    <td align="right">16-JUN-10:35</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       7.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    8442.11</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     140.08</td>
    <td align="right">01-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       7.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8442.11</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       7.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8442.11</td>
    <td align="right">18-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       5.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-21:05</td>
    <td align="right">    8541.07</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     215.61</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">     215.61</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       5.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8541.07</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       5.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8541.07</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    9443.95</td>
    <td align="right">26-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8593.36</td>
    <td align="right">04-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    8593.36</td>
    <td align="right">04-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    9443.95</td>
    <td align="right">26-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    9443.95</td>
    <td align="right">26-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       1.45</td>
    <td align="right">     115.76</td>
    <td align="right">27-JUN-00:35</td>
    <td align="right">    1817.42</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       1.45</td>
    <td align="right">     115.76</td>
    <td align="right">27-JUN-00:35</td>
    <td align="right">    1817.42</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       1.45</td>
    <td align="right">     115.76</td>
    <td align="right">27-JUN-00:35</td>
    <td align="right">    1817.42</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       1.45</td>
    <td align="right">     115.76</td>
    <td align="right">27-JUN-00:35</td>
    <td align="right">    1817.42</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     191.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  249940.09</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       1.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   25896.14</td>
    <td align="right">21-JUN-05:05</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     190.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">  249940.09</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       1.45</td>
    <td align="right">     115.76</td>
    <td align="right">27-JUN-00:35</td>
    <td align="right">    1817.42</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       1.45</td>
    <td align="right">     115.76</td>
    <td align="right">27-JUN-00:35</td>
    <td align="right">    1817.42</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       1.45</td>
    <td align="right">     115.76</td>
    <td align="right">27-JUN-00:35</td>
    <td align="right">    1817.42</td>
    <td align="right">01-JUN-11:05</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">    1696.32</td>
    <td align="right">  134721.97</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right"> 1593266.31</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityEmissions:Source</td>
    <td align="right">     846.76</td>
    <td align="right">   67350.07</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  790069.07</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricityEmissions:Source</td>
    <td align="right">     846.76</td>
    <td align="right">   67350.07</td>
    <td align="right">05-JUN-17:05</td>
    <td align="right">  790069.07</td>
    <td align="right">30-JUN-15:55</td>
  </tr>
  <tr>
    <td align="right">SoldElectricityEmissions:Source</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">       2.80</td>
    <td align="right">      21.84</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   14603.91</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.436</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.193</td>
    <td align="right">     16.183</td>
    <td align="right">     29.307</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -26.246</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.180</td>
    <td align="right">     16.183</td>
    <td align="right">     15.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.167</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.285</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.175</td>
    <td align="right">     16.183</td>
    <td align="right">     15.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.076</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.344</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.705</td>
    <td align="right">      3.411</td>
    <td align="right">      3.163</td>
    <td align="right">      7.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.222</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.446</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.872</td>
    <td align="right">     -5.923</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.230</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.440</td>
    <td align="right">      2.160</td>
    <td align="right">      2.002</td>
    <td align="right">      4.863</td>
    <td align="right">      0.000</td>
    <td align="right">      0.154</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.912</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.573</td>
    <td align="right">     -3.902</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.672</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.681</td>
    <td align="right">      3.411</td>
    <td align="right">      3.163</td>
    <td align="right">      5.203</td>
    <td align="right">      0.000</td>
    <td align="right">      0.220</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.368</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.870</td>
    <td align="right">     -5.770</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.450</td>
    <td align="right">      2.160</td>
    <td align="right">      2.002</td>
    <td align="right">      4.530</td>
    <td align="right">      0.000</td>
    <td align="right">      0.150</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.956</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.576</td>
    <td align="right">     -3.678</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.198</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.698</td>
    <td align="right">      3.411</td>
    <td align="right">      3.163</td>
    <td align="right">      6.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.222</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.695</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.075</td>
    <td align="right">     -2.299</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.437</td>
    <td align="right">      2.160</td>
    <td align="right">      2.002</td>
    <td align="right">      4.673</td>
    <td align="right">      0.000</td>
    <td align="right">      0.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.068</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.707</td>
    <td align="right">     -1.490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.678</td>
    <td align="right">      3.411</td>
    <td align="right">      3.163</td>
    <td align="right">      4.935</td>
    <td align="right">      0.000</td>
    <td align="right">      0.222</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.613</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.079</td>
    <td align="right">     -2.295</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.875</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.445</td>
    <td align="right">      2.160</td>
    <td align="right">      2.002</td>
    <td align="right">      4.322</td>
    <td align="right">      0.000</td>
    <td align="right">      0.150</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.114</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.708</td>
    <td align="right">     -1.383</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.698</td>
    <td align="right">      3.411</td>
    <td align="right">      3.163</td>
    <td align="right">      6.705</td>
    <td align="right">      0.000</td>
    <td align="right">      0.220</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.661</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.047</td>
    <td align="right">     -2.176</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.202</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.437</td>
    <td align="right">      2.160</td>
    <td align="right">      2.002</td>
    <td align="right">      4.631</td>
    <td align="right">      0.000</td>
    <td align="right">      0.155</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.048</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.690</td>
    <td align="right">     -1.446</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.513</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.678</td>
    <td align="right">      3.411</td>
    <td align="right">      3.163</td>
    <td align="right">      4.888</td>
    <td align="right">      0.000</td>
    <td align="right">      0.217</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.583</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.056</td>
    <td align="right">     -2.206</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.445</td>
    <td align="right">      2.160</td>
    <td align="right">      2.002</td>
    <td align="right">      4.273</td>
    <td align="right">      0.000</td>
    <td align="right">      0.148</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.092</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.691</td>
    <td align="right">     -1.321</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      2.840</td>
    <td align="right">     -0.642</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.259</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.701</td>
    <td align="right">     -0.756</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      1.798</td>
    <td align="right">     -1.139</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.244</td>
    <td align="right">      0.987</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.891</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      1.817</td>
    <td align="right">     -1.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.678</td>
    <td align="right">      9.113</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.947</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      6.455</td>
    <td align="right">     -3.440</td>
    <td align="right">      0.001</td>
    <td align="right">   -145.862</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.341</td>
    <td align="right">     81.975</td>
    <td align="right">     90.303</td>
    <td align="right">     62.879</td>
    <td align="right">      0.000</td>
    <td align="right">      4.420</td>
    <td align="right">     10.109</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.554</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.483</td>
    <td align="right">    -83.134</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">25-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23437.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2576.69</td>
    <td align="right">   11628.35</td>
    <td align="right">   28374.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19142.05</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -48094.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     294.81</td>
    <td align="right">    1661.19</td>
    <td align="right">    4233.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41905.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -43600.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     296.47</td>
    <td align="right">    1661.19</td>
    <td align="right">    4233.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37409.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">24-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9442.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     737.18</td>
    <td align="right">    3151.75</td>
    <td align="right">    2007.86</td>
    <td align="right">   14507.22</td>
    <td align="right">       0.00</td>
    <td align="right">     323.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11285.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">16-JUN-11:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5837.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     466.70</td>
    <td align="right">    1995.32</td>
    <td align="right">    1271.14</td>
    <td align="right">   10151.56</td>
    <td align="right">       0.00</td>
    <td align="right">      70.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8118.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">18-JUN-15:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5786.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     737.18</td>
    <td align="right">    3151.75</td>
    <td align="right">    2007.86</td>
    <td align="right">    5648.68</td>
    <td align="right">       0.00</td>
    <td align="right">     402.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6161.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5960.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     343.86</td>
    <td align="right">    1551.81</td>
    <td align="right">    1129.83</td>
    <td align="right">   10204.48</td>
    <td align="right">       0.00</td>
    <td align="right">     277.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7547.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">24-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12988.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     737.18</td>
    <td align="right">    3151.75</td>
    <td align="right">    2007.86</td>
    <td align="right">   14208.47</td>
    <td align="right">       0.00</td>
    <td align="right">     322.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7438.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">16-JUN-10:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8241.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     466.70</td>
    <td align="right">    1995.32</td>
    <td align="right">    1271.14</td>
    <td align="right">   10425.73</td>
    <td align="right">       0.00</td>
    <td align="right">      54.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5972.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">18-JUN-15:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8073.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     737.18</td>
    <td align="right">    3151.75</td>
    <td align="right">    2007.86</td>
    <td align="right">    5517.05</td>
    <td align="right">       0.00</td>
    <td align="right">     401.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3741.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8272.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     343.86</td>
    <td align="right">    1551.81</td>
    <td align="right">    1129.83</td>
    <td align="right">    9960.89</td>
    <td align="right">       0.00</td>
    <td align="right">     276.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4991.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">24-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13330.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     737.18</td>
    <td align="right">    3151.75</td>
    <td align="right">    2007.86</td>
    <td align="right">   14117.82</td>
    <td align="right">       0.00</td>
    <td align="right">     321.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7005.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">16-JUN-10:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8374.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     466.70</td>
    <td align="right">    1995.32</td>
    <td align="right">    1271.14</td>
    <td align="right">   10326.75</td>
    <td align="right">       0.00</td>
    <td align="right">      53.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5739.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">18-JUN-15:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8442.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     737.18</td>
    <td align="right">    3151.75</td>
    <td align="right">    2007.86</td>
    <td align="right">    5490.89</td>
    <td align="right">       0.00</td>
    <td align="right">     400.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3345.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8541.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     343.86</td>
    <td align="right">    1551.81</td>
    <td align="right">    1129.83</td>
    <td align="right">    9873.24</td>
    <td align="right">       0.00</td>
    <td align="right">     276.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4633.81</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">25-JUN-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3297.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3650.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -352.09</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">29-JUN-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -4065.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4324.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -258.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">26-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -9466.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13603.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4137.50</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3442.45</td>
    <td align="right">       0.00</td>
    <td align="right"> -155228.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17714.07</td>
    <td align="right">   75734.21</td>
    <td align="right">   63018.04</td>
    <td align="right">   81656.55</td>
    <td align="right">       0.00</td>
    <td align="right">    7002.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -86453.86</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     792.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      94.10</td>
    <td align="right">     350.19</td>
    <td align="right">     892.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.81</td>
    <td align="right">       0.00</td>
    <td align="right">   -1730.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -401.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     747.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.82</td>
    <td align="right">     221.70</td>
    <td align="right">     564.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1144.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -267.20</td>
    <td align="right">    -181.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1056.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      94.28</td>
    <td align="right">     350.19</td>
    <td align="right">     892.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1698.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -401.24</td>
    <td align="right">    -294.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     798.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.86</td>
    <td align="right">     221.69</td>
    <td align="right">     564.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1126.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -267.17</td>
    <td align="right">    -250.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.39</td>
    <td align="right">     221.70</td>
    <td align="right">     564.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     413.89</td>
    <td align="right">       0.00</td>
    <td align="right">   -1211.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -268.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      93.50</td>
    <td align="right">     350.19</td>
    <td align="right">     892.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     787.92</td>
    <td align="right">       0.00</td>
    <td align="right">   -1828.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -403.79</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     342.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.50</td>
    <td align="right">     221.69</td>
    <td align="right">     564.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     287.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -1206.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -268.84</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">21-JUN-07:03</td>
    <td align="right">    6118.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -558.72</td>
    <td align="right">   -5559.67</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">06-JUN-13:57</td>
    <td align="right">    4855.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1277.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6132.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">30-JUN-05:03</td>
    <td align="right">   13866.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3481.69</td>
    <td align="right">  -10385.16</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-JUN-07:03</td>
    <td align="right">  -47845.60</td>
    <td align="right">   66373.41</td>
    <td align="right">       0.00</td>
    <td align="right">  -66373.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20194.58</td>
    <td align="right">   75734.21</td>
    <td align="right">   70403.31</td>
    <td align="right">   17868.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -896.39</td>
    <td align="right">       0.00</td>
    <td align="right">   -8261.55</td>
    <td align="right"> -127197.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-15
    14:47:06</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     6.1056</td>
    <td align="right">     0.0000</td>
    <td align="right">    89.3826</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1173</td>
    <td align="right">     6.1056</td>
    <td align="right">     0.1830</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1173</td>
    <td align="right">     0.1830</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     7.7462</td>
    <td align="right">     0.0000</td>
    <td align="right">    89.3826</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1173</td>
    <td align="right">     7.7462</td>
    <td align="right">     0.1442</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1173</td>
    <td align="right">     0.1442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     7.3153</td>
    <td align="right">     0.0000</td>
    <td align="right">    89.3826</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1173</td>
    <td align="right">     7.3153</td>
    <td align="right">     0.1527</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1173</td>
    <td align="right">     0.1527</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     1.8317</td>
    <td align="right">     0.0000</td>
    <td align="right">    89.3826</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1173</td>
    <td align="right">     1.8317</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1173</td>
    <td align="right">     0.6100</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     2.3239</td>
    <td align="right">     0.0000</td>
    <td align="right">    89.3826</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1173</td>
    <td align="right">     2.3239</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1173</td>
    <td align="right">     0.4808</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     2.1946</td>
    <td align="right">     0.0000</td>
    <td align="right">    89.3826</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1173</td>
    <td align="right">     2.1946</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1173</td>
    <td align="right">     0.5091</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">   0.012500</td>
    <td align="right">    52.9352</td>
    <td align="right">   0.000000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.6617</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6617</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6617</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">   0.012500</td>
    <td align="right">    52.9352</td>
    <td align="right">   0.000000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.6617</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6617</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6617</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">   0.012500</td>
    <td align="right">    52.9352</td>
    <td align="right">   0.000000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.6617</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6617</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6617</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">   0.012500</td>
    <td align="right">    11.1592</td>
    <td align="right">   0.000000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1395</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1395</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">   0.012500</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0883</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0883</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0883</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">   0.012500</td>
    <td align="right">    11.1592</td>
    <td align="right">   0.000000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1395</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1395</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">   0.012500</td>
    <td align="right">     7.0642</td>
    <td align="right">   0.000000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0883</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0883</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0883</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">   0.012500</td>
    <td align="right">    11.1592</td>
    <td align="right">   0.000000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.1395</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1395</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1395</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
