!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! DOE Commercial Reference Building
! Midrise Apartment building, post-1980 construction
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-1989 and 62-1999
!
! Description:  Four story apartment building, 31 apartments plus office
! Form:         Area = 3,135 m2 (33,742 ft2); Number of Stories = 4; Shape = rectangle; Aspect ratio = 2.74
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989 residential.
!               Opaque constructions: Steel frame wall; Insulation entirely above deck; slab-on-grade floor
!               Windows: window-to-wall ratio = 15.0%,
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              Office: 25% of full value when ventilation system on.
! HVAC:         Split system units in each apartment, office; DX cooling and gas furnace
!               Economizer per 90.1-2004 for office system only
!
! Int. gains:   W/m2 (W/ft2)  lights        elec plug     gas plug
!               Apartments    3.88 (0.36)   5.38 (0.50)   0
!               Office        22.0 (2.0)    12.9 (1.20)   0
!               Corridor      9.90 (0.9)    0             0
! Elevators:    1 @ 20 HP, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:UnitHeater (corridor zones))
! Air Primary Loops:              SPLITSYSTEMAC:1; SPLITSYSTEMAC:2;...
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas (apartment zones)
!                                 Coil:Heating:Electric (corridor zones)
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 27

  Version,22.2;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Ref Bldg Midrise Apartment Post1980_v1.3_5.0,  !- Name
    -25,                     !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========
! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,12;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! WeatherFileName=USA_WA_Seattle-Tacoma_TMY2.epw

  Site:Location,
    USA WA-SEATTLE,          !- Name
    47.45,                   !- Latitude {deg}
    -122.30,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    122;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5�C

  SizingPeriod:DesignDay,
    SEATTLE Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.5,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -4.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99868.,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! SEATTLE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=28�C WB=19.2�C

  SizingPeriod:DesignDay,
    SEATTLE Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28,                      !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99868.,                  !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    6,                       !- Begin Month
    10,                      !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    9,                       !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! ***HOLIDAYS & DAYLIGHT SAVINGS***

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,19.744,19.735,19.741,19.771,19.825,20.040,20.738,21.085,20.449,19.986,19.848,19.775;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10.86,                   !- Annual Average Outdoor Air Temperature {C}
    13.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
! ***SCHEDULE TYPES***

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! ***ALWAYS ON SCHEDULE***

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 04:00,0.05,       !- Field 3
    Until: 05:00,0.10,       !- Field 5
    Until: 06:00,0.20,       !- Field 7
    Until: 07:00,0.40,       !- Field 9
    Until: 09:00,0.50,       !- Field 11
    Until: 10:00,0.35,       !- Field 13
    Until: 16:00,0.15,       !- Field 15
    Until: 17:00,0.35,       !- Field 17
    Until: 19:00,0.50,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 22:00,0.30,       !- Field 23
    Until: 23:00,0.20,       !- Field 25
    Until: 24:00,0.10;       !- Field 27

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    OFFICE_INFIL_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,1.0,         !- Field 3
    Until: 17:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For AllOtherDays,        !- Field 9
    Until: 24:00,1.0;        !- Field 10

  Schedule:Compact,
    APT_OCC_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    OFF_OCC_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 12:00,1.0,        !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For AllOtherDays,        !- Field 13
    Until: 24:00,0.0;        !- Field 14

  Schedule:Compact,
    APT_LIGHT_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 04:00,0.067,      !- Field 3
    Until: 05:00,0.187,      !- Field 5
    Until: 06:00,0.394,      !- Field 7
    Until: 07:00,0.440,      !- Field 9
    Until: 08:00,0.393,      !- Field 11
    Until: 09:00,0.172,      !- Field 13
    Until: 15:00,0.119,      !- Field 15
    Until: 16:00,0.206,      !- Field 17
    Until: 17:00,0.439,      !- Field 19
    Until: 18:00,0.616,      !- Field 21
    Until: 19:00,0.829,      !- Field 23
    Until: 20:00,0.986,      !- Field 25
    Until: 21:00,1.0,        !- Field 27
    Until: 22:00,0.692,      !- Field 29
    Until: 23:00,0.384,      !- Field 31
    Until: 24:00,0.160;      !- Field 33

  Schedule:Compact,
    OFF_LIGHT_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.18,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 24:00,0.18,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.18;       !- Field 14

  Schedule:Compact,
    COR_LIGHT_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    APT_EQP_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3
    Until: 2:00,0.41,        !- Field 5
    Until: 3:00,0.39,        !- Field 7
    Until: 5:00,0.38,        !- Field 9
    Until: 6:00,0.43,        !- Field 11
    Until: 7:00,0.54,        !- Field 13
    Until: 8:00,0.65,        !- Field 15
    Until: 9:00,0.66,        !- Field 17
    Until: 10:00,0.67,       !- Field 19
    Until: 11:00,0.69,       !- Field 21
    Until: 12:00,0.70,       !- Field 23
    Until: 13:00,0.69,       !- Field 25
    Until: 14:00,0.66,       !- Field 27
    Until: 15:00,0.65,       !- Field 29
    Until: 16:00,0.68,       !- Field 31
    Until: 17:00,0.80,       !- Field 33
    Until: 19:00,1.0,        !- Field 35
    Until: 20:00,0.93,       !- Field 37
    Until: 21:00,0.89,       !- Field 39
    Until: 22:00,0.85,       !- Field 41
    Until: 23:00,0.71,       !- Field 43
    Until: 24:00,0.58;       !- Field 45

  Schedule:Compact,
    OFF_EQP_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,0.33,        !- Field 3
    Until: 8:00,0.5,         !- Field 5
    Until: 12:00,1.0,        !- Field 7
    Until: 13:00,0.94,       !- Field 9
    Until: 17:00,1.0,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 24:00,0.33,       !- Field 15
    For AllOtherDays,        !- Field 17
    Until: 24:00,0.33;       !- Field 18

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

! ***SCHEDULES***

  Schedule:Compact,
    UnitHeater_ClgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,100;        !- Field 3

  Schedule:Compact,
    UnitHeater_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,15.6;       !- Field 3

  Schedule:Compact,
    APT_CLGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,100;        !- Field 3

  Schedule:Compact,
    APT_HTGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    OFF_HTGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:Weekdays WinterDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL:17:00,21.1,        !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR: AllOtherDays,       !- Field 13
    UNTIL: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    OFF_CLGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:Weekdays SummerDesignDay, !- Field 2
    UNTIL: 7:00,100,         !- Field 3
    UNTIL: 8:00,100,         !- Field 5
    UNTIL:17:00,100,         !- Field 7
    UNTIL: 18:00,100,        !- Field 9
    UNTIL: 24:00,100,        !- Field 11
    FOR: AllOtherDays,       !- Field 13
    UNTIL: 24:00,100;        !- Field 14

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Apt_Operation,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Office_Operation,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For AllOtherDays,        !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***SWH SCHEDULES***

  Schedule:Compact,
    Apartment Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Apartment Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Apartment Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Apartment Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3
    UNTIL: 2:00,0.04,        !- Field 5
    UNTIL: 3:00,0.01,        !- Field 7
    UNTIL: 4:00,0.01,        !- Field 9
    UNTIL: 5:00,0.04,        !- Field 11
    UNTIL: 6:00,0.27,        !- Field 13
    UNTIL: 7:00,0.94,        !- Field 15
    UNTIL: 8:00,1.00,        !- Field 17
    UNTIL: 9:00,0.96,        !- Field 19
    UNTIL: 10:00,0.84,       !- Field 21
    UNTIL: 11:00,0.76,       !- Field 23
    UNTIL: 12:00,0.61,       !- Field 25
    UNTIL: 13:00,0.53,       !- Field 27
    UNTIL: 14:00,0.47,       !- Field 29
    UNTIL: 15:00,0.41,       !- Field 31
    UNTIL: 16:00,0.47,       !- Field 33
    UNTIL: 17:00,0.55,       !- Field 35
    UNTIL: 18:00,0.73,       !- Field 37
    UNTIL: 19:00,0.86,       !- Field 39
    UNTIL: 20:00,0.82,       !- Field 41
    UNTIL: 21:00,0.75,       !- Field 43
    UNTIL: 22:00,0.61,       !- Field 45
    UNTIL: 23:00,0.53,       !- Field 47
    UNTIL: 24:00,0.29;       !- Field 49

! ***ECONOMICS***
!  WA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! PugetSound_24_GeneralService, source http://www.pse.com/account/pdfs/elec_sch_024_web_2003_10_01.pdf, effective 2003-10-01
! PugetSound_25_DemandGeneralService, source http://www.pse.com/account/pdfs/elec_sch_025_web_2003_10_01.pdf, effective  2003-10-01
! PugetSound_26_LargeDemandGeneral,  source http://www.pse.com/account/pdfs/elec_sch_026_web_2003_10_01.pdf , effective 2004-07-01

  Schedule:Compact,
    PugetSoundSeasonsSched,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    Steel Frame Res Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0781229156941291,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    IEAD Res Roof Insulation,!- Name
    MediumRough,             !- Roughness
    0.122523123620942,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material,
    M10 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    I01 30mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F14 Slate or tile,       !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Res Operable Assembly Window,  !- Name
    4.08816,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

  Construction,
    Steel Frame Res Ext Wall,!- Name
    M10 200mm concrete block,!- Outside Layer
    I01 30mm insulation board;  !- Layer 2

! Roof

  Construction,
    IEAD Res Roof,           !- Name
    F14 Slate or tile,       !- Outside Layer
    Std AC02,                !- Layer 2
    I01 30mm insulation board;  !- Layer 3

! Slab on grade, unheated

  Construction,
    ext-slab,                !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Interior Walls

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

  Construction,
    Window Res Operable,     !- Name
    Res Operable Assembly Window;  !- Outside Layer

! ***COMMON CONSTRUCTIONS AND MATERIALS***

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
! ZONE LIST:
! G SW Apartment,
! G NW Apartment,
! Office,
! G NE Apartment,
! G N1 Apartment,
! G N2 Apartment,
! G S1 Apartment,
! G S2 Apartment,
! M SW Apartment,
! M NW Apartment,
! M SE Apartment,
! M NE Apartment,
! M N1 Apartment,
! M N2 Apartment,
! M S1 Apartment,
! M S2 Apartment,
! T SW Apartment,
! T NW Apartment,
! T SE Apartment,
! T NE Apartment,
! T N1 Apartment,
! T N2 Apartment,
! T S1 Apartment,
! T S2 Apartment,
! T Corridor,
! G Corridor,
! M Corridor
! ***ZONES***

  Zone,
    G SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Office,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
! ***WALLS***
!  G SW Apartment

  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Wall 1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g WWall S1A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  G NW Apartment

  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g NWall C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    G WWall N1A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  Office

  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g SWall C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall SEA,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  G NE Apartment

  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Wall 6,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall NEA,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  G N1 Apartment

  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Wall 4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g WWall N2A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    G WWall N1A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  G N2 Apartment

  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Wall 5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g WWall NEA,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall N2A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  G S1 Apartment

  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Wall 2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g WWall S2A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall S1A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  G S2 Apartment

  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Wall 3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g WWall SEA,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall S2A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M SW Apartment

  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m SWall C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m WWall S1A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M NW Apartment

  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Wall 4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m WWall N1A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M SE Apartment

  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Wall 3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall SEA,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M NE Apartment

  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m NWall C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall NEA,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M N1 Apartment

  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Wall 5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m WWall N2A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall N1A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M N2 Apartment

  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Wall 6,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m WWall NEA,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall N2A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M S1 Apartment

  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Wall 1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m WWall S2A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall S1A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M S2 Apartment

  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Wall 2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m WWall SEA,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall S2A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T SW Apartment

  BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t SWall C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t WWall S1A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T NW Apartment

  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Wall 1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t WWall N1A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T SE Apartment

  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Wall 6,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall SEA,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T NE Apartment

  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t NWall C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall NEA,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T N1 Apartment

  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Wall 2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t WWall N2A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall N1A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T N2 Apartment

  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Wall 3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t WWall NEA,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall N2A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T S1 Apartment

  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Wall 4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t WWall S2A,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall S1A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T S2 Apartment

  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Wall 5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t WWall SEA,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall S2A,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6196,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  T Corridor

  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    IEAD Res Roof,           !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall C,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall C,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Wall 1,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Wall 2,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Wall 3,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Wall 4,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Wall 5,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1637,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Wall 6,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7455,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  G Corridor

  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall C,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7455,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall C,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Wall 1,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Wall 2,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Wall 3,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1636,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0.0000,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Wall 4,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Wall 5,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Wall 6,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!  M Corridor

  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall C,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall C,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Wall 1,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Wall 2,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1637,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Wall 3,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7455,0.0000,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0.0000,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Wall 4,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Wall 5,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Wall 6,                !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,1.6763,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
! ***WINDOWS***
!  G SW Apartment

  FenestrationSurface:Detailed,
    GWindow1,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow2,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.1414,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1414,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3983,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3983,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  G NW Apartment

  FenestrationSurface:Detailed,
    GWindow4,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow6,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.1814,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1814,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4383,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4383,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  Office

  FenestrationSurface:Detailed,
    GWindow3,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow7,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.5818,2.4383,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,2.4383,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,5.1814,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,5.1814,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  G NE Apartment

  FenestrationSurface:Detailed,
    GWindow5,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow8,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.5818,2.4383,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,2.4383,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,5.1814,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,5.1814,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  G N1 Apartment

  FenestrationSurface:Detailed,
    GWindow9,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  G N2 Apartment

  FenestrationSurface:Detailed,
    GWindow10,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  G S1 Apartment

  FenestrationSurface:Detailed,
    GWindow11,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  G S2 Apartment

  FenestrationSurface:Detailed,
    GWindow12,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M SW Apartment

  FenestrationSurface:Detailed,
    MWindow2,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.1814,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1814,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4383,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4383,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow1,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M NW Apartment

  FenestrationSurface:Detailed,
    MWindow4,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow6,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.1814,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1814,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4383,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4383,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M SE Apartment

  FenestrationSurface:Detailed,
    MWindow7,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.5818,2.4383,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,2.4383,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,5.1814,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,5.1814,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow3,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M NE Apartment

  FenestrationSurface:Detailed,
    MWindow5,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow8,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.5818,2.4383,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,2.4383,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,5.1814,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,5.1814,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M N1 Apartment

  FenestrationSurface:Detailed,
    MWindow9,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M N2 Apartment

  FenestrationSurface:Detailed,
    MWindow10,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M S1 Apartment

  FenestrationSurface:Detailed,
    MWindow11,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  M S2 Apartment

  FenestrationSurface:Detailed,
    MWindow12,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T SW Apartment

  FenestrationSurface:Detailed,
    TWindow2,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.1814,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1814,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4383,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4383,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow1,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T NW Apartment

  FenestrationSurface:Detailed,
    TWindow4,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow6,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.1814,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1814,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4383,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4383,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T SE Apartment

  FenestrationSurface:Detailed,
    TWindow7,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.5818,2.4383,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,2.4383,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,5.1814,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,5.1814,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow3,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T NE Apartment

  FenestrationSurface:Detailed,
    TWindow5,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow8,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.5818,2.4383,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,2.4383,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,5.1814,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,5.1814,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T N1 Apartment

  FenestrationSurface:Detailed,
    TWindow9,                !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T N2 Apartment

  FenestrationSurface:Detailed,
    TWindow10,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.9240,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    7.9240,7.6196,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    3.6570,7.6196,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    3.6570,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T S1 Apartment

  FenestrationSurface:Detailed,
    TWindow11,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T S2 Apartment

  FenestrationSurface:Detailed,
    TWindow12,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.6570,0.0000,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    3.6570,0.0000,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    7.9240,0.0000,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    7.9240,0.0000,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  T Corridor

  FenestrationSurface:Detailed,
    TWindow13,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.2953,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.3810,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.3810,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.3273,0.3810,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.3810,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!  G Corridor

  FenestrationSurface:Detailed,
    GWindow13,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.2953,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.3810,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.3810,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    east_door,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.3273,0.0508,2.1335,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.0508,0.0254,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6255,0.0254,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6255,2.1335;  !- X,Y,Z ==> Vertex 4 {m}

!  M Corridor

  FenestrationSurface:Detailed,
    MWindow13,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.2953,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.3810,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.3810,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    Window Res Operable,     !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.3273,0.3810,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.3810,0.9540,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.9540,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
! ***INTERNAL MASS***

  InternalMass,
    Office Internal Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    G Corridor Internal Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    G Corridor,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    155.3169;                !- Surface Area {m2}

  InternalMass,
    M Corridor Internal Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    M Corridor,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    155.3169;                !- Surface Area {m2}

  InternalMass,
    T Corridor Internal Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    T Corridor,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    155.3169;                !- Surface Area {m2}

  InternalMass,
    G SW Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    G NW Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    G NE Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    G N1 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    G N2 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    G S1 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    G S2 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M SW Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M NW Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M SE Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M NE Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M N1 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M N2 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M S1 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    M S2 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T SW Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T NW Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T SE Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T NE Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T N1 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T N2 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T S1 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

  InternalMass,
    T S2 Apartment Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4974;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
! ***PEOPLE***

  People,
    Office People,           !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OFF_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    G SW Apartment People,   !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    G NW Apartment People,   !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    G NE Apartment People,   !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    G N1 Apartment People,   !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    G N2 Apartment People,   !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    G S1 Apartment People,   !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    G S2 Apartment People,   !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M SW Apartment People,   !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M NW Apartment People,   !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M SE Apartment People,   !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M NE Apartment People,   !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M N1 Apartment People,   !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M N2 Apartment People,   !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M S1 Apartment People,   !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    M S2 Apartment People,   !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T SW Apartment People,   !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T NW Apartment People,   !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T SE Apartment People,   !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T NE Apartment People,   !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T N1 Apartment People,   !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T N2 Apartment People,   !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T S1 Apartment People,   !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    T S2 Apartment People,   !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
! ***LIGHTS***

  Lights,
    Office_Lights,           !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OFF_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.95,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G Corridor_Lights,       !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    COR_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.9,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M Corridor_Lights,       !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    COR_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.9,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T Corridor_Lights,       !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    COR_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.9,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G SW Apartment_Lights,   !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NW Apartment_Lights,   !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NE Apartment_Lights,   !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N1 Apartment_Lights,   !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N2 Apartment_Lights,   !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S1 Apartment_Lights,   !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S2 Apartment_Lights,   !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SW Apartment_Lights,   !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NW Apartment_Lights,   !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SE Apartment_Lights,   !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NE Apartment_Lights,   !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N1 Apartment_Lights,   !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N2 Apartment_Lights,   !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S1 Apartment_Lights,   !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S2 Apartment_Lights,   !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SW Apartment_Lights,   !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NW Apartment_Lights,   !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SE Apartment_Lights,   !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NE Apartment_Lights,   !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N1 Apartment_Lights,   !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N2 Apartment_Lights,   !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S1 Apartment_Lights,   !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S2 Apartment_Lights,   !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
! ***EQUIPMENT GAINS***

  ElectricEquipment,
    Office_PlugMisc_Equip,   !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OFF_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    G Corridor_Elevators_Equip,  !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    16054.9450549451,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.9500,                  !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  ElectricEquipment,
    G SW Apartment_PlugMisc_Equip,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    G NW Apartment_PlugMisc_Equip,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    G NE Apartment_PlugMisc_Equip,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    G N1 Apartment_PlugMisc_Equip,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    G N2 Apartment_PlugMisc_Equip,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    G S1 Apartment_PlugMisc_Equip,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    G S2 Apartment_PlugMisc_Equip,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M SW Apartment_PlugMisc_Equip,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M NW Apartment_PlugMisc_Equip,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M SE Apartment_PlugMisc_Equip,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M NE Apartment_PlugMisc_Equip,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M N1 Apartment_PlugMisc_Equip,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M N2 Apartment_PlugMisc_Equip,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M S1 Apartment_PlugMisc_Equip,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    M S2 Apartment_PlugMisc_Equip,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T SW Apartment_PlugMisc_Equip,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T NW Apartment_PlugMisc_Equip,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T SE Apartment_PlugMisc_Equip,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T NE Apartment_PlugMisc_Equip,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T N1 Apartment_PlugMisc_Equip,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T N2 Apartment_PlugMisc_Equip,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T S1 Apartment_PlugMisc_Equip,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    T S2 Apartment_PlugMisc_Equip,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    APT_EQP_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    Office_Infiltration,     !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_INFIL_SCH,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G Corridor_Infiltration, !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M Corridor_Infiltration, !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T Corridor_Infiltration, !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G SW Apartment_Infiltration,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G NW Apartment_Infiltration,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G NE Apartment_Infiltration,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G N1 Apartment_Infiltration,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G N2 Apartment_Infiltration,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G S1 Apartment_Infiltration,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G S2 Apartment_Infiltration,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M SW Apartment_Infiltration,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M NW Apartment_Infiltration,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M SE Apartment_Infiltration,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M NE Apartment_Infiltration,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M N1 Apartment_Infiltration,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M N2 Apartment_Infiltration,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M S1 Apartment_Infiltration,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M S2 Apartment_Infiltration,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T SW Apartment_Infiltration,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T NW Apartment_Infiltration,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T SE Apartment_Infiltration,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T NE Apartment_Infiltration,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T N1 Apartment_Infiltration,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T N2 Apartment_Infiltration,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T S1 Apartment_Infiltration,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T S2 Apartment_Infiltration,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    6436,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ DSOA G Corridor,      !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA G N1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA G N2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA G NE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA G S1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA G S2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M Corridor,      !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M N1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M N2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M NE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M NW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M S1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M S2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M SE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA M SW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA Office,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

  DesignSpecification:OutdoorAir,
    SZ DSOA T Corridor,      !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T N1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T N2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T NE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T NW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T S1 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T S2 Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T SE Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA T SW Apartment,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.33,                    !- Heating Sizing Factor
    1.33,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
! ***SIZING & CONTROLS***

  Sizing:Zone,
    G Corridor,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G Corridor,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    G N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    G N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    G NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    G NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    G S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    G S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    G SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M Corridor,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M Corridor,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M SE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    M SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    T Corridor,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T Corridor,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    T N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    T N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    T NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    T NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    T S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
